<!doctype html><html lang="es"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>INACAP · GII · Redes aplicadas a SCADA</title><style>
:root{--red:#c71932;--ink:#182b3e;--muted:#526375;--line:#d9e1e8;--blue:#eaf3fa;--paper:#fff}*{box-sizing:border-box}body{margin:0;background:#eef2f5;color:var(--ink);font:16px/1.65 system-ui,Arial,sans-serif}header{background:#132b40;color:white;padding:42px max(6vw,20px);border-top:9px solid var(--red)}header .brand{font-size:28px;font-weight:900;letter-spacing:1px}header .brand span{color:#ff8b9c;font-weight:500;font-size:15px;letter-spacing:0}h1{font-size:clamp(28px,4vw,45px);line-height:1.15;max-width:900px;margin:24px 0 12px}header p{max-width:880px;color:#e0eaf2}.chips{display:flex;flex-wrap:wrap;gap:8px}.chips span{border:1px solid #587086;padding:4px 10px;border-radius:20px;font-size:13px}.toolbar{position:sticky;top:0;background:#fff;box-shadow:0 2px 10px #172b3e18;z-index:10;padding:10px 5vw;display:flex;gap:8px;align-items:center;flex-wrap:wrap}button,.filebtn{border:1px solid #aebdcb;border-radius:7px;background:white;color:var(--ink);padding:9px 13px;cursor:pointer;font:600 14px system-ui}button.primary{background:var(--red);color:white;border-color:var(--red)}button:hover{filter:brightness(.95)}#status{font-size:12px;margin-left:auto}main{max-width:1120px;margin:28px auto;padding:0 20px}section,.intro{background:white;border:1px solid var(--line);border-radius:12px;padding:32px;margin:24px 0}h2{font-size:27px;line-height:1.25;margin:8px 0 20px}h3{font-size:19px;margin:24px 0 8px}p{margin:10px 0}a{color:#155b95}nav{display:grid;grid-template-columns:repeat(2,1fr);gap:5px 22px}nav a{text-decoration:none;border-bottom:1px solid var(--line);padding:8px;font-size:14px}.eyebrow{color:var(--red);font-size:13px;letter-spacing:1.8px;font-weight:800;text-transform:uppercase}table{border-collapse:collapse;width:100%;font-size:14px;margin:14px 0}th{text-align:left;background:#17364e;color:white}td,th{padding:11px;border:1px solid var(--line);vertical-align:top}.scroll{overflow-x:auto}code{font-family:Consolas,monospace;background:#edf2f6;padding:2px 4px;border-radius:3px;overflow-wrap:anywhere}pre{white-space:pre-wrap;background:#132b40;color:#e8f4ff;padding:16px;border-radius:7px;font:14px/1.65 Consolas,monospace}aside{border-left:4px solid #d59922;background:#fff7e4;padding:14px 18px;margin:20px 0}.lab{background:#f0f6fa;border:1px solid #c9dae6;padding:20px;border-radius:9px;margin:22px 0}.lab h3{margin-top:0}.question{display:block;margin:24px 0 8px;font-size:15px}.question b{color:var(--red)}textarea{display:block;width:100%;min-height:120px;resize:vertical;border:1px solid #aabac9;border-radius:7px;padding:12px;font:15px/1.5 system-ui;color:var(--ink);background:#fff}input,select{font:15px system-ui;padding:8px;border:1px solid #aabac9;border-radius:5px;max-width:100%}input[type=checkbox]{width:18px;height:18px;vertical-align:middle}.fields{display:grid;grid-template-columns:repeat(2,1fr);gap:15px}.fields label{display:flex;flex-direction:column;font-size:14px;gap:5px}.done{display:block;padding-top:22px;color:var(--muted);font-size:14px}.flow{display:flex;gap:9px;align-items:stretch;flex-wrap:wrap;margin:20px 0}.node{flex:1;min-width:125px;border:1px solid #bdccd9;border-top:4px solid #2e779f;border-radius:6px;padding:13px;text-align:center;background:#f4f8fb;font-size:14px}.node small{display:block;color:var(--muted)}.arrow{align-self:center;font-size:22px;color:#437794}.simresult{white-space:pre-wrap;font-family:Consolas,monospace;background:#152e43;color:#e3f3ff;padding:16px;border-radius:7px;margin-top:14px;min-height:65px}.simresult:empty{display:none}.controls{display:flex;gap:12px;flex-wrap:wrap;align-items:end}.controls label{display:flex;flex-direction:column;font-size:13px;gap:5px}.evidenceImg{display:block;max-width:100%;max-height:650px;margin:12px auto;object-fit:contain}.upload{margin:20px 0;border:1px dashed #829eb4;border-radius:7px;padding:16px}.upload label{display:block;font-weight:600}.upload small{display:block;color:var(--muted)}.printAnswer{display:none}footer{padding:25px;color:var(--muted);text-align:center;font-size:13px}.mini{font-size:13px;color:var(--muted)}.progress{height:6px;background:#dce5ed}.progress div{height:6px;background:var(--red);width:0;transition:width .2s}html{scroll-behavior:smooth}section{scroll-margin-top:110px}@media(max-width:650px){section,.intro{padding:20px}main{padding:0 10px}.fields,nav{grid-template-columns:1fr}.toolbar{position:static;padding:10px}#status{width:100%;margin:0}h2{font-size:24px}.flow{display:grid}.arrow{transform:rotate(90deg);justify-self:center}}
@page{size:A4;margin:15mm 14mm}@media print{body{background:white;font:10pt/1.5 Arial;color:#111}header{padding:10mm 5mm;background:white;color:#111;border-top:4px solid #c71932}header p,header .brand span{color:#333}h1{font-size:25pt}.toolbar,nav,.progress,.controls,button,.upload input,.upload small,.filebtn{display:none!important}main{max-width:none;margin:0;padding:0}section,.intro{border:0;border-radius:0;padding:0;margin:8mm 0;break-before:page}h2{font-size:18pt}h3{font-size:12pt;break-after:avoid}table{font-size:9pt}thead{display:table-header-group}tr,.node,.evidenceImg{break-inside:avoid}th{background:#e5e9ed;color:#111}.lab,aside{background:white;padding:10px;border:1px solid #aaa}.printAnswer{display:block;white-space:pre-wrap;overflow-wrap:anywhere;min-height:20mm;border:1px solid #aaa;padding:8px}textarea{display:none!important}input,select{border:0;padding:0;background:none}input[type=checkbox]{appearance:auto}a{color:#111;text-decoration:none}.simresult{background:#f1f1f1;color:#111;border:1px solid #aaa;white-space:pre-wrap}footer{display:none}.chips span{color:#333;border-color:#aaa}.question{break-after:avoid}.evidenceImg{max-height:160mm}section#s11{break-before:page}}
.downloadLinks{display:flex;gap:12px;flex-wrap:wrap;margin:18px 0}.downloadLink{display:inline-block;padding:12px 16px;background:#17364e;color:#fff;text-decoration:none;border-radius:7px;font-size:14px;font-weight:650}.videoPlaceholder{padding:32px 20px;text-align:center;border:2px dashed #9ab0c2;border-radius:8px;background:#fff}.videoFrame{display:block;width:100%;aspect-ratio:16/9;border:0;border-radius:8px;background:#142d40}h4{margin:24px 0 8px;font-size:16px}@media print{.downloadLink{background:white;color:#111;border:1px solid #888}.videoFrame{display:none}.videoPlaceholder{padding:12px}.downloadLinks{display:block}.downloadLink{display:block;margin:6px 0}svg{break-inside:avoid}}</style></head><body><header><div class="brand">INACAP <span> / Automatización · SCADA</span></div><div class="eyebrow" style="color:#ff9dab;margin-top:22px">Guía de indagación e integración · GII</div><h1>Redes que conectan<br>el proceso con la información</h1><p>Desde la dirección de un PLC hasta una conexión OPC UA en la nube. Comprende, experimenta y justifica cada decisión de red.</p><div class="chips"><span>Sin autocorrección</span><span>10 conceptos · 3 actividades breves · 1 montaje final</span><span>Trabajo individual o en parejas</span><span>Evidencias y reflexión</span></div></header><div class="toolbar"><button class="primary" onclick="saveNow()">Guardar progreso</button><button onclick="backup()">Descargar respaldo</button><label class="filebtn">Cargar respaldo<input type="file" id="restore" accept="application/json,.json" hidden></label><button onclick="printGuide()">Imprimir / PDF</button><span id="status" role="status" aria-live="polite">Preparando guardado…</span></div><div class="progress"><div id="bar"></div></div><main><article class="intro"><div class="eyebrow">Antes de comenzar</div><h2>Un estanque, varias redes, una misma información</h2><p>Una estación de llenado simulada conecta un PLC físico, un PC con KEPServerEX, otro PC con Infilink y una HMI. Estudiarás cómo viajan sus datos y después construirás esa LAN. Los temas de WAN y nube se abordan conceptualmente, sin exigir equipos ni servicios remotos.</p><div class="fields"><label>Nombre y apellido<input id="student"></label><label>Sección / carrera<input id="course"></label><label>Asignatura<input id="subject" value="SCADA"></label><label>Fecha<input id="date" type="date"></label><label>Integrante de equipo, si corresponde<input id="partner"></label><label>Docente<input id="teacher"></label></div><h3>Resultados de aprendizaje</h3><ul><li>Diferenciar alcance de redes y funciones de IP, máscara, MAC, gateway y DNS.</li><li>Planificar y verificar una LAN para PLC, OPC y SCADA mediante evidencias.</li><li>Explicar el acceso remoto y proponer una arquitectura TI/TO con controles de seguridad.</li><li>Reconocer los parámetros de una conexión OPC UA remota y distinguirlos de los usados en la LAN de práctica.</li></ul><h3>Cómo trabajar</h3><p>Estudia los diez conceptos y desarrolla solo las tres actividades breves señaladas. Al final, realiza el montaje integrador con el programa entregado por el docente. Las simulaciones representan decisiones de red: <b>no envían paquetes, no detectan equipos y no califican tus respuestas</b>. Tus conclusiones serán revisadas por el docente.</p><p>Para estudiar necesitas navegador y un PC Windows con terminal. Para el montaje final necesitas los dos PC, PLC físico con Ethernet, 06XA, HMI, switch, pulsadores y fuente descritos al final. No se requiere VPN ni nube. Trabaja en una red de laboratorio autorizada; los cambios de IP se realizan solo en el adaptador de práctica. No modifiques la red institucional ni el PLC de un proceso real.</p><aside><b>Conserva tu trabajo.</b> El guardado automático utiliza este navegador y este archivo, cuando el navegador lo permite. Descarga un respaldo JSON al terminar cada sesión; contiene respuestas e imágenes y permite continuar en otro equipo. El HTML original no se modifica al escribir. El PDF conserva el informe, pero no permite recuperar la edición.</aside><h3>Ruta de estudio</h3><nav><a href="#s1">01. Alcance: PAN, LAN, MAN y WAN</a><a href="#s2">02. IP y máscara de subred</a><a href="#s3">03. MAC y comunicación local</a><a href="#s4">04. Puerta de enlace</a><a href="#s5">05. DNS: nombres y direcciones</a><a href="#s6">06. Configurar una LAN SCADA</a><a href="#s7">07. Acceso desde WAN a LAN</a><a href="#s8">08. Topología industrial: PLC–OPC–SCADA</a><a href="#s9">09. Ciberseguridad TI/TO</a><a href="#s10">10. OPC UA en la nube</a><a href="#s11">Montaje final · PLC, KEPServerEX, Infilink y HMI</a></nav><h3>La LAN que construiremos</h3><div class="scroll"><table><thead><tr><th>Equipo</th><th>Dirección propuesta</th><th>Función</th></tr></thead><tbody><tr><td>PLC físico + 06XA</td><td>192.168.10.10/24</td><td>Recibe pulsadores y señal analógica; ejecuta el programa docente.</td></tr><tr><td>PC1 · KEPServerEX</td><td>192.168.10.20/24</td><td>Lee el PLC y sirve tags OPC al PC2.</td></tr><tr><td>PC2 · Infilink</td><td>192.168.10.30/24</td><td>Lee el servidor OPC de PC1 y presenta la supervisión.</td></tr><tr><td>HMI Ethernet</td><td>192.168.10.40/24</td><td>Lee el PLC directamente y muestra dos pantallas.</td></tr></tbody></table></div><p>Los cuatro se conectan a un switch en una LAN aislada. No se necesita router para comunicar esa misma subred. Si el PLC no tiene Ethernet integrado, debe contar con un módulo compatible; no se sustituye el PLC físico por CommGR en esta actividad.</p></article><section id="s1"><div class="eyebrow">Concepto 01</div><h2>El alcance de una red</h2><p>El alcance describe el ámbito de interconexión. No indica por sí solo velocidad, seguridad ni protocolo. Una red cableada o inalámbrica puede ser local; Internet es una interconexión global de redes.</p><div class="scroll"><table><thead><tr><th>Tipo</th><th>Ámbito habitual</th><th>Aplicación en automatización</th></tr></thead><tbody><tr><td>PAN · Personal Area Network</td><td>Entorno de una persona, normalmente pocos metros.</td><td>Sensor Bluetooth de mantenimiento conectado a una tableta. No reemplaza automáticamente una red de control.</td></tr><tr><td>LAN · Local Area Network</td><td>Sala, laboratorio, edificio o instalación bajo administración local.</td><td>Switch Ethernet con PLC, servidor OPC y SCADA de una planta. Puede tener varias VLAN y subredes.</td></tr><tr><td>MAN · Metropolitan Area Network</td><td>Interconecta sedes dentro de una ciudad o área metropolitana.</td><td>Fibra de un operador que conecta varias estaciones de bombeo urbanas.</td></tr><tr><td>WAN · Wide Area Network</td><td>Conecta redes a distancias amplias; enlaces públicos o privados.</td><td>Planta en una región y centro de supervisión en otra, mediante operador y VPN.</td></tr></tbody></table></div><aside>No existen límites universales de metros que separen estas categorías. Clasifica por alcance, administración y función, y justifica los casos ambiguos.</aside></section><section id="s2"><div class="eyebrow">Concepto 02</div><h2>Dirección IP y máscara: ¿a qué red pertenece el equipo?</h2><p>La <b>dirección IP</b> identifica una interfaz en una red IP y permite encaminar paquetes. Un PC puede tener varias IP por sus adaptadores físicos, virtuales y VPN. <b>IPv4</b> usa 32 bits, escritos como cuatro números de 0 a 255, por ejemplo <code>192.168.10.30</code>. <b>IPv6</b> usa 128 bits en hexadecimal, por ejemplo <code>2001:db8::30</code> (prefijo de documentación).</p><h3>“Tipo de IP” puede referirse a cosas distintas</h3><div class="scroll"><table><thead><tr><th>Criterio</th><th>Tipos y significado</th><th>Ejemplo SCADA</th></tr></thead><tbody><tr><td>Alcance IPv4</td><td>Privada: se usa internamente. Pública: dirección globalmente enrutable, sujeta a rutas y reglas.</td><td>El SCADA tiene IP privada; el router de salida puede tener una pública. Pública no significa servicio abierto.</td></tr><tr><td>Asignación</td><td>Estática: configurada manualmente. Dinámica: entregada por DHCP. Una reserva DHCP entrega una dirección prevista a un cliente.</td><td>Servidor OPC con IP fija documentada o reserva, evitando conflictos con el pool DHCP.</td></tr><tr><td>Entrega</td><td>Unicast: un destino. Multicast: grupo suscrito. Broadcast IPv4: todos los equipos del dominio de difusión.</td><td>Una sesión OPC UA cliente/servidor TCP suele ser unicast. IPv6 no utiliza broadcast.</td></tr><tr><td>Direcciones especiales</td><td>127.0.0.1: loopback. 169.254.0.0/16: enlace local IPv4.</td><td>127.0.0.1 siempre es el propio PC; no es la dirección del OPC instalado en otro PC. Una 169.254.x.x puede indicar falta de respuesta DHCP.</td></tr></tbody></table></div><div class="scroll"><table><thead><tr><th>Bloque privado IPv4</th><th>Rango</th></tr></thead><tbody><tr><td>10.0.0.0/8</td><td>10.0.0.0 a 10.255.255.255</td></tr><tr><td>172.16.0.0/12</td><td>172.16.0.0 a 172.31.255.255</td></tr><tr><td>192.168.0.0/16</td><td>192.168.0.0 a 192.168.255.255</td></tr></tbody></table></div><p>No todas las direcciones 172.x.x.x son privadas. Tampoco toda IP fuera de estos tres bloques es pública: existen rangos reservados y especiales. Las antiguas clases A/B/C son históricas; aquí se trabaja con prefijos <b>CIDR</b>.</p><h3>La máscara separa red y host</h3><p>En <code>192.168.10.30/24</code>, los primeros 24 bits identifican la red. La máscara es <code>255.255.255.0</code>. El equipo obtiene la red mediante la operación binaria <b>IP AND máscara</b>.</p><pre>IP:        192.168.10.30
Máscara:   255.255.255.0 = /24
Red:       192.168.10.0
Hosts:     192.168.10.1 a 192.168.10.254
Broadcast: 192.168.10.255</pre><p>Para una subred IPv4 convencional, los hosts utilizables son <code>2^(32−prefijo) − 2</code>. Un /24 ofrece 254 y un /26 ofrece 62. Los prefijos /31 y /32 tienen usos especiales y no se calculan con esa regla general.</p><p>Con /26, <code>192.168.10.30</code> pertenece a <code>192.168.10.0/26</code> y <code>192.168.10.70</code> a <code>192.168.10.64/26</code>: compartir los primeros tres números no basta.</p><div class="lab"><h3>Simulación de subred · cálculo, sin tráfico real</h3><p>Predice primero el resultado. Esta herramienta supone que ambos equipos usan el mismo prefijo y están en el mismo segmento Ethernet.</p><div class="controls"><label>PC SCADA<input id="ipA" value="192.168.10.30"></label><label>Servidor OPC<input id="ipB" value="192.168.10.20"></label><label>Prefijo<select id="prefix"><option>24</option><option>25</option><option>26</option><option>27</option><option>28</option><option>16</option></select></label><button onclick="subnet()">Calcular recorrido IP</button></div><div id="subResult" class="simresult" aria-live="polite"></div></div></section><section id="s3"><div class="eyebrow">Concepto 03</div><h2>Dirección MAC: entregar la trama en el enlace local</h2><p>La <b>MAC</b> identifica una interfaz en tecnologías de enlace como Ethernet. Habitualmente tiene 48 bits y se representa con seis pares hexadecimales, por ejemplo <code>02:1A:2B:3C:4D:50</code> (ejemplo administrado localmente). No es una contraseña ni garantiza la identidad de un equipo: puede cambiarse o suplantarse.</p><p>El switch aprende en qué puerto recibe tramas con cada MAC de origen. Para un destino conocido, dirige la trama al puerto correspondiente. Si desconoce la MAC de destino, puede inundar la trama dentro de la VLAN; no necesita conocer las IP para conmutar Ethernet básico.</p><h3>ARP conecta IPv4 con Ethernet</h3><p>En la misma subred, el SCADA usa ARP para conocer la MAC de la IP del servidor OPC. Si el destino está en otra red, busca la MAC del <b>siguiente salto</b>, normalmente el gateway, no la MAC del servidor remoto. En IPv6 esta función se resuelve mediante Neighbor Discovery.</p><div class="scroll"><table><thead><tr><th>Destino IP</th><th>MAC de destino de la primera trama</th><th>Qué permanece / cambia</th></tr></thead><tbody><tr><td>OPC 192.168.10.20, misma LAN</td><td>MAC del servidor OPC.</td><td>La trama llega al servidor a través del switch.</td></tr><tr><td>OPC en otra red</td><td>MAC de la interfaz LAN del gateway.</td><td>Los routers construyen nuevas tramas por salto. Las IP finales se mantienen normalmente, salvo traducciones como NAT.</td></tr></tbody></table></div><div class="lab"><div class="eyebrow">Actividad breve 1 · IP, máscara y MAC</div><h3>¿Qué necesita el SCADA para encontrar al OPC?</h3><ol><li>En la herramienta del concepto 2 compara 192.168.10.30 y 192.168.10.70 con /24 y /26. Antes de calcular, predice si la entrega será local.</li><li>En tu PC ejecuta <code>ipconfig /all</code>. Identifica el adaptador usado, su IP, máscara y dirección física. No cambies la configuración.</li><li>Consulta <code>arp -a</code>. Si existe una entrada de un equipo conocido, relaciona su IP con su MAC. Si no existe, explica qué información faltaría; no es necesario forzar una conexión.</li></ol><label class="question" for="a1">Registra las dos comparaciones de subred y los datos de tu adaptador. Explica para qué sirve la IP y para qué sirve la MAC. ¿Qué MAC buscaría el PC si el OPC estuviera en otra subred?</label><textarea id="a1" placeholder="Explica tu respuesta con evidencias y tus propias palabras."></textarea><label class="done"><input id="activity1" type="checkbox"> Actividad 1 desarrollada.</label></div></section><section id="s4"><div class="eyebrow">Concepto 04</div><h2>Puerta de enlace: salir de la subred</h2><p>La <b>puerta de enlace predeterminada</b> es el siguiente salto usado cuando no hay una ruta más específica hacia el destino. Suele ser la IP de un router o firewall en la subred del equipo. Un router une redes IP; un switch Ethernet básico conecta equipos dentro de una red de enlace.</p><p>El PC <code>192.168.10.30/24</code> alcanza directamente al OPC <code>192.168.10.20</code>. Para llegar a <code>192.168.20.53</code> usa una ruta, por ejemplo vía <code>192.168.10.1</code>. El router debe conocer cómo llegar al destino y debe existir un camino de retorno permitido.</p><aside>El gateway no es necesariamente el DNS. No requiere terminar en .1. Una LAN aislada puede comunicar equipos de la misma subred sin gateway ni DNS. Configurar un gateway no crea Internet ni abre reglas de firewall.</aside></section><section id="s5"><div class="eyebrow">Concepto 05</div><h2>DNS: encontrar una dirección a partir de un nombre</h2><p>El <b>Domain Name System</b> resuelve nombres en datos como direcciones IP. Un registro <b>A</b> entrega IPv4 y un <b>AAAA</b> entrega IPv6. El resolutor puede usar caché y consultar otros servidores. DNS no transporta la página web, no asigna la IP del PC y no abre los puertos del servidor.</p><div class="flow"><div class="node">Cliente<small>Pregunta por el nombre</small></div><div class="arrow">→</div><div class="node">DNS<small>Entrega IP o error</small></div><div class="arrow">→</div><div class="node">Cliente → servidor<small>Conecta a la IP y puerto</small></div></div><p>En SCADA, un nombre estable como <code>opc.planta.example</code> evita escribir una IP en cada cliente. Aquí <code>.example</code> es un dominio reservado para ejemplos: no se resolverá en Internet. En una instalación real, el administrador publica el registro en el DNS autorizado.</p><div class="lab"><div class="eyebrow">Actividad breve 2 · DNS</div><h3>Una web por su nombre y por su IP</h3><ol><li>Con Internet disponible, abre <code>https://www.inacap.cl</code> y registra el resultado.</li><li>Ejecuta <code>nslookup -type=A www.inacap.cl</code>. Distingue el servidor DNS consultado de la IPv4 entregada para el sitio.</li><li>Prueba en la barra del navegador <code>https://IP_OBTENIDA</code>, usando una IPv4 de esa respuesta. Observa si abre, redirige o falla. No omitas advertencias de certificado.</li><li>Compara ambos resultados. Si no hay Internet, usa la simulación siguiente y explica qué probarías en una red conectada.</li></ol><aside>Una IP puede alojar varios sitios. HTTP utiliza el nombre solicitado y HTTPS depende además de TLS/SNI y del certificado. Un acceso por IP fallido no demuestra que DNS haya fallado. Si abre, tampoco demuestra que todas las webs puedan abrirse por IP. No se requiere instalar Python ni cambiar el DNS del equipo.</aside><div class="controls"><label>Destino<select id="dnsTarget"><option value="name">opc.planta.example</option><option value="ip">192.168.10.20</option></select></label><label>DNS de laboratorio<select id="dnsState"><option value="ok">Disponible, con registro A</option><option value="down">Sin respuesta</option><option value="missing">Sin registro del nombre</option></select></label><button onclick="dnsSim()">Observar resolución simulada</button></div><div id="dnsResult" class="simresult" aria-live="polite"></div><p class="mini">Modelo sin caché ni archivo hosts. No establece una conexión real.</p><label class="question" for="a2">Registra el DNS consultado, una IP del sitio y el resultado por nombre y por IP, o el caso simulado utilizado. Explica la función de DNS y distingue resolución, conexión y validación del certificado.</label><textarea id="a2" placeholder="Explica tu respuesta con evidencias y tus propias palabras."></textarea><label class="done"><input id="activity2" type="checkbox"> Actividad 2 desarrollada.</label></div></section><section id="s6"><div class="eyebrow">Concepto 06</div><h2>Configurar una LAN para PLC, OPC y SCADA</h2><p>La configuración debe ser coherente con el plan de direccionamiento, el enlace físico y los servicios. Una IP correcta no compensa un cable desconectado, una VLAN incorrecta o un servicio detenido.</p><div class="scroll"><table><thead><tr><th>Parámetro</th><th>Decisión del laboratorio</th><th>Motivo</th></tr></thead><tbody><tr><td>Dirección IP</td><td>SCADA .30; OPC .20; PLC .10; HMI .40 en 192.168.10.0/24</td><td>Identificación única. No duplicar ni usar red .0 o broadcast .255.</td></tr><tr><td>Máscara</td><td>255.255.255.0 en los cuatro equipos</td><td>Interpretar el mismo segmento IPv4.</td></tr><tr><td>Gateway</td><td>192.168.10.1 si hay salida a otras redes</td><td>Omitir en la maqueta aislada si no se necesita enrutar.</td></tr><tr><td>DNS</td><td>Servidor autorizado si se usan nombres; no requerido para IP literal en esta LAN aislada</td><td>En redes con DNS remoto se requieren ruta y permisos. Algunas aplicaciones también necesitan resolución del nombre de equipo.</td></tr><tr><td>Asignación</td><td>Fija o reserva DHCP documentada</td><td>Evitar que el servidor cambie de dirección. Excluir estáticas del pool.</td></tr><tr><td>Enlace y VLAN</td><td>Mismo switch/VLAN de laboratorio</td><td>Conectar puertos y segmentos previstos. Una VLAN no es por sí sola un firewall.</td></tr></tbody></table></div></section><section id="s7"><div class="eyebrow">Concepto 07</div><h2>Acceder desde la WAN a una LAN</h2><p>Una dirección privada no es enrutable directamente desde Internet. Para entrar a una LAN se necesita una arquitectura autorizada: por ejemplo, una <b>VPN</b> hacia un firewall y acceso limitado a un equipo de salto. La VPN aporta un túnel protegido; las reglas siguen definiendo qué se puede alcanzar.</p><h3>NAT y publicación de puertos</h3><p>En IPv4, NAT/PAT suele traducir conexiones salientes de varias IP privadas a una IP de salida. Una redirección de puertos traduce una conexión entrante a un equipo interno: <b>publica un servicio; no lo protege ni crea una VPN</b>. Este apartado es conceptual: no debes configurar VPN ni publicar servicios para desarrollar la guía.</p><p>En un esquema entrante tradicional se necesita una dirección pública alcanzable, rutas y reglas correctas. Con <b>CGNAT</b>, el operador comparte una dirección pública y el router del usuario normalmente no puede recibir conexiones entrantes mediante su propia redirección. El bloque 100.64.0.0/10 es espacio compartido del operador, distinto de RFC 1918. DDNS actualiza un nombre cuando cambia la IP: no elimina CGNAT ni abre un firewall.</p><div class="flow"><div class="node">Supervisor remoto<small>Identidad + MFA</small></div><div class="arrow">→</div><div class="node">VPN / firewall<small>Acceso autorizado</small></div><div class="arrow">→</div><div class="node">Salto en DMZ<small>Sesión registrada</small></div><div class="arrow">→</div><div class="node">SCADA autorizado<small>Permisos definidos</small></div></div></section><section id="s8"><div class="eyebrow">Concepto 08</div><h2>Red industrial: topología y roles OPC–SCADA</h2><p>En una red industrial conviven funciones de campo, control y supervisión. La <b>topología física</b> describe conexiones; la <b>lógica</b> describe segmentos, rutas y flujos de datos. Una estrella usa un switch central; un anillo industrial puede ofrecer redundancia si sus equipos y protocolo la soportan. Cerrar un anillo sin configuración apropiada puede generar bucles.</p><div class="flow"><div class="node">Sensor / actuador<small>Señal física</small></div><div class="arrow">↔</div><div class="node">PLC<small>Adquisición + control</small></div><div class="arrow">↔</div><div class="node">Servidor OPC<small>Driver + modelo de datos</small></div><div class="arrow">↔</div><div class="node">Cliente SCADA<small>HMI, alarmas e histórico</small></div></div><p>Este dibujo muestra <b>flujo funcional</b>. Físicamente, PLC, OPC y SCADA pueden conectarse en estrella al mismo switch; el sensor puede llegar al PLC por una entrada analógica. El SCADA solicita lecturas o suscripciones al OPC; el servidor adquiere datos con un driver compatible. Las escrituras requieren permisos y validación del proceso.</p><h3>OPC UA y OPC clásico no son intercambiables</h3><p>OPC UA permite modelos de datos, certificados de aplicación, autenticación de usuario y modos de seguridad. OPC DA clásico se basa en COM/DCOM de Windows y exige otra configuración de red y seguridad. El estudio de nube usa <b>OPC UA cliente/servidor sobre TCP</b>. El montaje final empleará el OPC realmente admitido por Infilink: DA o UA según la versión. OPC UA PubSub requiere otro diseño.</p><h3>Ejemplo con KEPServerEX, simulación y SCADA</h3><div class="scroll"><table><thead><tr><th>Enlace</th><th>Configuración conceptual</th><th>Dato a comprobar</th></tr></thead><tbody><tr><td>PLC → servidor OPC</td><td>Driver, protocolo, dirección del dispositivo y mapeo de registros.</td><td>Tipo de dato, escala, actualización y calidad.</td></tr><tr><td>Servidor OPC → SCADA</td><td>Endpoint UA, seguridad, identidad y NodeId.</td><td>Sensor_nivel, SET y Valvula_llenado. Los nombres visibles no sustituyen el NodeId.</td></tr><tr><td>Factory I/O → servidor OPC</td><td>Cliente UA si se usa esa integración; mapeo según proyecto.</td><td>Qué variables escribe el simulador y cuáles lee. Evitar dos escritores sobre el mismo tag.</td></tr><tr><td>Histórico → datos</td><td>Adquisición desde SCADA u otro cliente autorizado.</td><td>Calidad y timestamp, no solo un valor numérico.</td></tr></tbody></table></div><aside>Si CommGR y KEPServerEX están en el mismo PC, 127.0.0.1:10002 puede representar el enlace local encapsulado del proyecto Delta. Ese puerto no es el endpoint OPC UA ni el puerto del PLC remoto. Un SCADA en otro PC usa la IP LAN del servidor OPC y el puerto UA configurado, no 127.0.0.1.</aside></section><section id="s9"><div class="eyebrow">Concepto 09</div><h2>Ciberseguridad: tecnología operacional conectada con TI</h2><p><b>TI</b> administra información y servicios corporativos. <b>TO u OT</b> supervisa o actúa sobre procesos físicos: PLC, HMI, sistemas de control y sus redes. Al conectarlas se deben conservar disponibilidad, integridad y seguridad física, además de confidencialidad. La prioridad concreta depende del riesgo del proceso.</p><p>Integrar TO con TI no significa colocarlas en una misma red plana. Se definen <b>zonas</b> según función y riesgo, y <b>conductos</b> con comunicaciones explícitamente permitidas. Una DMZ industrial aloja servicios de intercambio; los firewalls controlan los pasos entre zonas. Una VLAN sola no cifra tráfico ni sustituye reglas de acceso.</p><div class="flow"><div class="node">TI / usuarios<small>Servicios corporativos</small></div><div class="arrow">↔</div><div class="node">Firewall TI<small>Flujos permitidos</small></div><div class="arrow">↔</div><div class="node">DMZ industrial<small>Réplica / salto / colector</small></div><div class="arrow">↔</div><div class="node">Firewall TO<small>Acceso mínimo a TO</small></div></div><div class="node" style="max-width:500px;margin:auto">Zona TO: SCADA, OPC y PLC<small>Control local y protecciones permanecen en la planta</small></div><h3>Controles que debes poder justificar</h3><div class="scroll"><table><thead><tr><th>Control</th><th>Aplicación al caso del estanque</th></tr></thead><tbody><tr><td>Inventario y segmentación</td><td>Conocer equipos, versiones, responsables y flujos; bloquear lo que no se necesita.</td></tr><tr><td>Mínimo privilegio</td><td>Usuario remoto de solo lectura; escritura limitada al rol y proceso autorizados.</td></tr><tr><td>Acceso remoto</td><td>VPN administrada, MFA donde corresponda, equipo de salto, registro y acceso temporal.</td></tr><tr><td>Seguridad OPC UA</td><td>Política compatible y vigente, SignAndEncrypt, certificados verificados e identidad propia. No aceptar certificados desconocidos automáticamente.</td></tr><tr><td>Mantenimiento y continuidad</td><td>Respaldos probados; parches y cambios en ventana validada, no durante una operación crítica.</td></tr><tr><td>Monitoreo y respuesta</td><td>Alarmas por accesos, cambios de configuración y fallas; procedimiento para aislar sin perder control seguro.</td></tr><tr><td>Protección del proceso</td><td>Enclavamientos y protecciones locales. El último valor mostrado no garantiza que el dato esté vigente.</td></tr></tbody></table></div><div class="lab"><div class="eyebrow">Actividad breve 3 · criterio de seguridad</div><h3>Elige qué comunicar y qué mantener local</h3><p>Una planta desea compartir tendencias con la oficina. Propone conectar todos los equipos a la misma red y habilitar acceso desde Internet al PLC. Analiza la propuesta sobre papel: <b>no debes instalar VPN, abrir puertos ni disponer de servicios de nube</b>.</p><label class="question" for="a3">Identifica dos riesgos de esa propuesta y plantea una alternativa con zonas TI/TO e intercambio controlado. Explica qué debe seguir funcionando si se pierde Internet y por qué una IP privada no equivale a un sistema seguro.</label><textarea id="a3" placeholder="Explica tu respuesta con evidencias y tus propias palabras."></textarea><label class="done"><input id="activity3" type="checkbox"> Actividad 3 desarrollada.</label></div></section><section id="s10"><div class="eyebrow">Concepto 10</div><h2>Parámetros para utilizar OPC UA en la nube</h2><p>“OPC en la nube” puede describir un servidor UA ejecutándose en una máquina remota, o un servicio que recibe datos desde un gateway. <b>No toda plataforma de nube admite OPC UA TCP</b>: algunas reciben MQTT o HTTPS. En ese caso hace falta una pasarela que traduzca o publique datos; escribir una URL web en un cliente OPC no basta.</p><h3>Define primero la dirección de la conexión</h3><p><b>Opción A:</b> el SCADA local es cliente y se conecta a un servidor UA remoto accesible por una ruta privada/VPN. Debes definir cómo ese servidor recibe los datos reales de planta. <b>Opción B:</b> un colector local lee el OPC de planta y establece una conexión saliente hacia la nube con el protocolo admitido. Para el caso didáctico se prefiere supervisión remota de solo lectura; el lazo de control permanece local.</p><div class="scroll"><table><thead><tr><th>Grupo</th><th>Parámetros que se deben acordar</th><th>Ejemplo / verificación</th></tr></thead><tbody><tr><td>Servicio</td><td>Compatibilidad UA cliente/servidor, transporte, endpoint y disponibilidad.</td><td>opc.tcp://opc.remoto.example:4840 — ilustrativo, no operativo. El puerto puede ser otro.</td></tr><tr><td>Red</td><td>DNS o IP alcanzable, rutas/VPN, retorno, reglas de firewall y sentido de conexión.</td><td>Habilitar solo el flujo necesario; una VPN no publica automáticamente el servicio.</td></tr><tr><td>Endpoint anunciado</td><td>Nombre/dirección que el servidor devuelve al descubrir endpoints.</td><td>Debe ser alcanzable por el cliente remoto; no anunciar localhost o un nombre privado inaccesible.</td></tr><tr><td>Seguridad de mensajes</td><td>SecurityPolicy y MessageSecurityMode compatibles en ambos extremos.</td><td>Seleccionar una política vigente soportada; ejemplo Basic256Sha256 si sigue admitida por los equipos, modo SignAndEncrypt. Revisar política del despliegue.</td></tr><tr><td>Certificados de aplicación</td><td>Confianza en cliente y servidor; emisor, vigencia, hostname, ApplicationUri y lista de revocación según implementación.</td><td>Verificar huellas por canal confiable. Relojes sincronizados; no aceptar todo ni ignorar nombres incorrectos.</td></tr><tr><td>Identidad del usuario</td><td>Usuario/contraseña protegidos o certificado de usuario, según el endpoint. Roles y permisos.</td><td>Usuario de solo lectura. El certificado de aplicación no sustituye la autorización del usuario.</td></tr><tr><td>Datos</td><td>Namespace URI, NodeId, tipo, unidad, escalado y permisos de cada variable.</td><td>Sensor_nivel en m; SET en m; Valvula_llenado en %. Resolver namespace, pues el índice puede cambiar.</td></tr><tr><td>Adquisición</td><td>Sampling/publishing interval, colas, suscripciones, deadband si procede.</td><td>Propuesta inicial: 1000 ms para supervisión de nivel; validar respuesta y límites concedidos por el servidor.</td></tr><tr><td>Sesión y recuperación</td><td>Timeout, keepalive, reconexión, tratamiento de pérdida y calidad.</td><td>El servidor puede conceder tiempos distintos de los solicitados. Mostrar dato no vigente y registrar desconexiones.</td></tr><tr><td>Operación de nube</td><td>Responsable, región, retención, capacidad, costos, copias y monitoreo.</td><td>No colocar secretos en este informe; documentar dónde se gestionan de forma segura.</td></tr></tbody></table></div><h3>Diagnosticar sin desactivar la seguridad</h3><div class="scroll"><table><thead><tr><th>Síntoma</th><th>Capa a revisar</th><th>Siguiente prueba</th></tr></thead><tbody><tr><td>Nombre no resuelto</td><td>DNS</td><td>nslookup del nombre real; revisar registro y DNS configurado.</td></tr><tr><td>Timeout / TCP no conecta</td><td>Red, ruta, puerto o servicio</td><td>Revisar VPN, rutas, firewall y puerto real; Test-NetConnection.</td></tr><tr><td>BadSecurityChecksFailed / certificado no confiable</td><td>Canal seguro y certificados</td><td>Leer registros; comprobar confianza, fecha, nombre y política. El mensaje puede agrupar varias causas.</td></tr><tr><td>BadUserAccessDenied</td><td>Identidad y permisos</td><td>Verificar token admitido, usuario habilitado y rol. No habilitar anónimo como solución general.</td></tr><tr><td>BadNodeIdUnknown</td><td>Modelo de datos</td><td>Explorar espacio de direcciones y comprobar namespace/NodeId.</td></tr><tr><td>Dato atrasado o calidad no Good</td><td>Origen / adquisición / suscripción</td><td>Examinar calidad, timestamp, enlace al PLC e intervalos concedidos.</td></tr></tbody></table></div><div class="lab"><h3>Demostración opcional: conexión por capas</h3><p>Puedes modificar un requisito cada vez para comprender el recorrido; no es una actividad de montaje. El modelo muestra el primer bloqueo y no realiza una conexión real.</p><div class="controls"><label>Ruta al servidor<select id="cloudRoute"><option value="yes">Disponible</option><option value="no">No disponible</option></select></label><label>Puerto TCP<select id="cloudPort"><option value="yes">Permitido y escuchando</option><option value="no">Bloqueado o cerrado</option></select></label><label>Certificados y política<select id="cloudCert"><option value="yes">Válidos y compatibles</option><option value="no">No válidos / incompatibles</option></select></label><label>Usuario y lectura<select id="cloudUser"><option value="yes">Autorizados</option><option value="no">Denegados</option></select></label><button onclick="cloudSim()">Recorrer conexión</button></div><div id="cloudResult" class="simresult" aria-live="polite"></div></div></section><section id="s11"><div class="eyebrow">Actividad final integradora · montaje en LAN</div><h2>Una estación de llenado, cuatro equipos en red</h2><p>Armarás una red Ethernet real con un PLC físico, un PC con KEPServerEX, un segundo PC con Infilink y una pantalla HMI. El proceso será simulado: dos pulsadores representarán marcha y parada, y una fuente de voltaje variable representará el nivel de un estanque mediante el canal 1 del módulo 06XA.</p><p><b>Alcance:</b> el programa del PLC y su mapa de variables serán entregados por el docente. Tu trabajo será configurar la red y las comunicaciones, construir la supervisión y comprobar con evidencias que los mismos datos llegan a ambos puestos de visualización. No necesitas Internet, VPN, nube ni Factory I/O.</p><div class="lab" id="recursosExperiencia"><div class="eyebrow">Archivos de la experiencia</div><h3>Descarga los proyectos antes de comenzar</h3><p>Guarda ambos archivos en una carpeta de trabajo de tu PC. Abre cada uno con el software de ingeniería correspondiente y conserva una copia del original.</p><div class="downloadLinks"><a class="downloadLink" href="./RED_ETHERNET.isp" download="RED_ETHERNET.isp">Descargar programa PLC · RED_ETHERNET.isp</a><a class="downloadLink" href="./HMI.dps" download="HMI.dps">Descargar proyecto HMI · HMI.dps</a></div><p class="mini">Los enlaces buscan los archivos en la misma carpeta que esta guía. En GitHub Pages deben estar junto a index.html, con estos nombres exactos y respetando mayúsculas.</p><aside>Antes de transferir los proyectos a los equipos, confirma con el docente modelo, versión del software, IP, configuración del módulo y mapa de variables. Los nombres y umbrales propuestos en esta guía son una referencia funcional: se deben contrastar con los proyectos entregados. Descargar el archivo no verifica su compatibilidad con cualquier PLC o HMI.</aside><h3>Video del docente: montaje y puesta en marcha</h3><div id="videoContainer"><div id="videoPlaceholder" class="videoPlaceholder"><b>Video de la experiencia · próximamente</b><p>En este espacio se incorporará la explicación del docente en YouTube.</p></div></div><p id="videoLinkLine" hidden><a id="videoExternal" target="_blank" rel="noopener noreferrer">Abrir video en YouTube</a></p><p id="videoPrintNote" class="mini">El video se consulta en la versión digital de la guía; requiere Internet. El montaje de la LAN no depende de YouTube.</p></div><h3>1. Proceso propuesto: estación de llenado simulada</h3><p>Un estanque de servicio dispone de una bomba de llenado ficticia. Al pulsar <b>Marcha</b>, el PLC activa un estado interno de bomba en marcha. Al pulsar <b>Parada</b>, lo desactiva. La fuente de 0–10 V representa manualmente el transmisor de nivel: 0 V equivale a 0 % y 10 V a 100 %.</p><aside><b>Qué es real y qué es simulado.</b> El PLC, las entradas, el módulo y las comunicaciones son reales. El nivel se cambia girando la fuente, no mediante agua. La bomba es una variable interna; no se conecta un motor. Activar “bomba en marcha” no hace subir por sí solo el voltaje ni el nivel. Durante las pruebas, tú representas el llenado aumentando gradualmente la fuente.</aside><div class="scroll"><table><thead><tr><th>Señal</th><th>Función esperada</th><th>Comportamiento propuesto</th></tr></thead><tbody><tr><td>Pulsador Marcha</td><td>Solicitud de marcha al PLC.</td><td>Activa la bomba simulada si no existe bloqueo por nivel alto.</td></tr><tr><td>Pulsador Parada</td><td>Solicitud de parada al PLC.</td><td>Tiene prioridad sobre Marcha; el docente definirá contacto y polaridad de la entrada.</td></tr><tr><td>Fuente variable → CH1 del 06XA</td><td>Simulación del transmisor de nivel.</td><td>0–10 V → 0–100 %. El docente configura el modo y escalado del módulo exacto.</td></tr><tr><td>Nivel bajo</td><td>Aviso informativo.</td><td>Activo con nivel ≤15 %; no impide la marcha.</td></tr><tr><td>Nivel alto / bloqueo</td><td>Protección simulada por sobrellenado.</td><td>Con nivel ≥85 %, detiene la bomba y bloquea Marcha. El bloqueo se libera al bajar a ≤80 %, sin rearranque automático.</td></tr><tr><td>Bomba en marcha</td><td>Estado interno del proceso.</td><td>Tras una parada o bloqueo, exige nueva pulsación de Marcha. En el arranque del PLC comienza detenida.</td></tr></tbody></table></div><p>Entre 80 % y 85 % se conserva el estado del bloqueo anterior. Esta histéresis evita conmutaciones repetidas cerca del umbral. Las condiciones propuestas son la especificación de la maqueta; los pulsadores de práctica no constituyen un sistema de parada de emergencia de una máquina real.</p><h3>2. Materiales y preparación</h3><ul><li>PLC físico con puerto Ethernet integrado o módulo Ethernet compatible, y módulo 06XA.</li><li>Dos pulsadores con alimentación y cableado adecuados a las entradas digitales.</li><li>Fuente regulable de baja tensión, apta para entregar señal estable de 0–10 V, y multímetro.</li><li>PC1 con KEPServerEX y driver compatible con el PLC; PC2 con Infilink.</li><li>Pantalla HMI con Ethernet y driver compatible con el PLC; switch de al menos cuatro puertos y cuatro cables Ethernet.</li><li>Programa y tabla de registros proporcionados por el docente, más software de configuración de la HMI.</li></ul><aside>Antes de conectar la fuente, confirma el modelo completo del 06XA y su manual. El docente debe indicar los bornes de entrada de voltaje de CH1 y su referencia analógica —habitualmente V+ y COM—, modo, rango y alimentación. Ajusta y mide la señal desde 0 V antes de conectarla. No apliques 24 V al canal analógico, no uses la entrada de corriente como si fuera de voltaje y no supongas que todos los 06XA tienen la misma conversión digital. Los valores crudos del programa se tomarán del manual del módulo instalado.</aside><h3>3. Topología física</h3><p>Conecta PLC, PC1, PC2 y HMI al mismo switch. PC1 se comunica con el PLC por Ethernet a través de ese switch; no necesitas una segunda tarjeta de red ni un cable exclusivo entre ambos.</p><svg viewBox="0 0 900 340" role="img" aria-label="Topología en estrella: switch conectado a PLC, PC1 con KEPServerEX, PC2 con Infilink y HMI" style="width:100%;height:auto;max-height:340px"><g stroke="#467693" stroke-width="4" fill="none"><path d="M450 130V75M350 165H190M550 165H710M450 200V255"/></g><g fill="#edf5fa" stroke="#7897ad" stroke-width="2"><rect x="340" y="130" width="220" height="70" rx="10"/><rect x="330" y="5" width="240" height="70" rx="10"/><rect x="15" y="130" width="230" height="80" rx="10"/><rect x="655" y="130" width="230" height="80" rx="10"/><rect x="330" y="255" width="240" height="75" rx="10"/></g><g fill="#17364e" font-family="Arial" font-size="19" text-anchor="middle"><text x="450" y="160">Switch Ethernet</text><text x="450" y="184" font-size="15">LAN 192.168.10.0/24</text><text x="450" y="33">PLC físico + 06XA</text><text x="450" y="58" font-size="16">192.168.10.10</text><text x="130" y="158">PC1 · KEPServerEX</text><text x="130" y="184" font-size="16">192.168.10.20</text><text x="770" y="158">PC2 · Infilink</text><text x="770" y="184" font-size="16">192.168.10.30</text><text x="450" y="283">HMI · dos pantallas</text><text x="450" y="309" font-size="16">192.168.10.40</text></g></svg><h3>4. Flujos lógicos: misma LAN, funciones diferentes</h3><div class="scroll"><table><thead><tr><th>Origen → destino</th><th>Interfaz a confirmar</th><th>Qué circula</th></tr></thead><tbody><tr><td>PC1 KEPServerEX ↔ PLC</td><td>Driver/protocolo Ethernet compatible y puerto real del PLC.</td><td>Nivel y estados leídos desde registros definidos por el docente.</td></tr><tr><td>PC2 Infilink ↔ PC1 KEPServerEX</td><td>OPC admitido por la versión instalada.</td><td>Tags del servidor de PC1; PC2 actúa como cliente OPC.</td></tr><tr><td>HMI ↔ PLC</td><td>Driver Ethernet nativo compatible con el PLC.</td><td>Lectura de las mismas variables. La HMI no se supone cliente OPC.</td></tr></tbody></table></div><aside><b>Comprobación previa de OPC remoto.</b> Que KEPServerEX ofrezca UA no significa que la versión instalada de Infilink sea cliente UA. Si Infilink utiliza OPC DA, el docente debe preparar y probar la conexión remota de Windows/DCOM, identidades, permisos y reglas específicas entre PC1 y PC2. Registrar ProgID y equipo remoto reales; no usar un ProgID de otra versión. Si la versión admite UA, registrar su endpoint y configuración de seguridad. No introducir una URL UA en un campo de ProgID DA ni desactivar el firewall o el endurecimiento de Windows como solución. Esta comprobación se realiza antes de la clase para que el montaje sea viable con el software disponible.</aside><h3>5. Plan de direccionamiento de la maqueta aislada</h3><div class="scroll"><table><thead><tr><th>Equipo</th><th>IPv4 propuesta</th><th>Máscara</th><th>Gateway / DNS</th></tr></thead><tbody><tr><td>PLC</td><td>192.168.10.10</td><td>255.255.255.0 (/24)</td><td>No necesarios para esta LAN aislada.</td></tr><tr><td>PC1 · KEPServerEX</td><td>192.168.10.20</td><td>255.255.255.0 (/24)</td><td>Sin gateway ni DNS en el adaptador de práctica.</td></tr><tr><td>PC2 · Infilink</td><td>192.168.10.30</td><td>255.255.255.0 (/24)</td><td>Sin gateway ni DNS en el adaptador de práctica.</td></tr><tr><td>HMI</td><td>192.168.10.40</td><td>255.255.255.0 (/24)</td><td>No necesarios para esta LAN aislada.</td></tr><tr><td>Switch no administrable</td><td>No requiere IP para conmutar</td><td>No aplica</td><td>Si es administrable, su IP de gestión se documenta aparte.</td></tr></tbody></table></div><p>Confirma con el docente que esta subred no esté en uso ni se superponga con otros adaptadores. No compartas Internet ni crees puentes entre esta LAN y Wi-Fi. En caso de OPC DA remoto, puede requerirse resolución del nombre de PC1: el docente debe verificarla y preparar el mecanismo local autorizado si no existe DNS. Trabajar por IP no elimina todos los requisitos de nombre de cada aplicación.</p><h3>6. Variables que entregará el programa del docente</h3><div class="scroll"><table><thead><tr><th>Nombre sugerido</th><th>Tipo / unidad</th><th>Origen o significado</th><th>Uso</th></tr></thead><tbody><tr><td>Nivel_Raw</td><td>Entero con signo, según módulo</td><td>Lectura cruda del CH1.</td><td>Diagnóstico y validación del escalado.</td></tr><tr><td>Voltaje_CH1</td><td>Real, V</td><td>Tensión escalada del canal.</td><td>Diagnóstico en HMI/SCADA.</td></tr><tr><td>Nivel_Pct</td><td>Real, %</td><td>Nivel de proceso 0–100 %.</td><td>Animación, indicador y tendencia.</td></tr><tr><td>Bomba_Marcha</td><td>Booleano</td><td>Estado de bomba simulada.</td><td>Indicador en ambas interfaces.</td></tr><tr><td>Aviso_NivelBajo</td><td>Booleano</td><td>Nivel ≤15 %.</td><td>Aviso visible.</td></tr><tr><td>Bloqueo_NivelAlto</td><td>Booleano</td><td>Se activa a ≥85 % y libera a ≤80 %.</td><td>Alarma y estado de bloqueo.</td></tr></tbody></table></div><p>Los nombres son una propuesta funcional, no direcciones de memoria. Completa el registro/bit real, formato, orden de palabras si corresponde, unidad, nombre del tag OPC y objeto HMI usando el mapa entregado. Para esta actividad, Infilink y HMI supervisan; la marcha y parada se realizan con los pulsadores físicos. Así se evita introducir varios orígenes de órdenes.</p><h3>7. Pantallas mínimas</h3><div class="scroll"><table><thead><tr><th>Puesto</th><th>Pantalla 1 · Proceso</th><th>Pantalla 2 · Diagnóstico y registro</th></tr></thead><tbody><tr><td>PC2 · Infilink</td><td>Estanque con barra de nivel y valor %, bomba en marcha/detenida, aviso bajo y bloqueo alto.</td><td>Tendencia de Nivel_Pct con escala 0–100 %, estados de alarma y estado de comunicación disponible en el software.</td></tr><tr><td>HMI física</td><td>Nivel gráfico y numérico, bomba y bloqueo, más botón de navegación.</td><td>Voltaje_CH1, Nivel_Raw, nivel %, estado de los avisos y navegación de regreso. Mostrar fallo de comunicación mediante función admitida por la HMI.</td></tr></tbody></table></div><p>La barra representa el valor medido, no una animación que aumenta sola. Ante pérdida de comunicación, un valor congelado no debe presentarse como una lectura actual sin advertencia. Infilink y HMI pueden usar periodos de actualización distintos; registra la diferencia observada, sin exigir simultaneidad exacta.</p><h3>8. Montaje y puesta en servicio por etapas</h3><ol><li><b>Planificar:</b> identifica modelos, puertos y drivers; recibe programa y mapa de registros. Confirma la modalidad OPC de Infilink y su prueba previa.</li><li><b>Conectar entradas:</b> con el equipo desenergizado realiza el cableado indicado por el docente. Comprueba la fuente de señal y su referencia antes de aplicar tensión al canal.</li><li><b>Armar la estrella:</b> conecta los cuatro equipos al switch y verifica indicadores de enlace.</li><li><b>Asignar IP:</b> configura las direcciones previstas, sin duplicados, y registra IP/máscara de cada equipo.</li><li><b>Verificar red:</b> usa <code>ipconfig /all</code> en los PC y prueba únicamente los equipos asignados. La ausencia de respuesta a ping no demuestra por sí sola una falla de OPC o del driver.</li><li><b>Validar PLC local:</b> con su herramienta de programación, comprueba entradas, lectura analógica, escalado y estados según el programa entregado.</li><li><b>Validar PC1:</b> configura el driver de KEPServerEX y verifica los tags con su herramienta de prueba: valor y calidad. Primero resuelve PLC–KEPServerEX, luego continúa con PC2.</li><li><b>Validar PC2:</b> conecta Infilink al OPC de PC1 según la interfaz confirmada y el procedimiento “Agregar un grupo de tags del OPC de otro PC” incluido más abajo. La IP remota es la de PC1; <code>127.0.0.1</code> en PC2 apuntaría a PC2. Comprueba tags antes de terminar las pantallas.</li><li><b>Validar HMI:</b> configura el PLC como dispositivo remoto y lee las mismas variables mediante el driver Ethernet. Comprueba sus dos pantallas.</li><li><b>Comparar y documentar:</b> realiza las pruebas de la tabla siguiente. Corrige una causa cada vez y conserva capturas legibles.</li></ol><div class="lab" id="infilinkOpcRemoto"><div class="eyebrow">Procedimiento de comunicación · PC2 → PC1</div><h3>Agregar en Infilink un grupo de tags del OPC de otro PC</h3><p>Este procedimiento corresponde a la interfaz <b>OPC DA</b> de Infilink que presenta los campos <b>Prog ID</b> y <b>Remote machine</b> (Máquina remota). No es una conexión OPC UA. Si tu versión tiene otra interfaz, utiliza el procedimiento específico confirmado por el docente.</p><h4>Antes de crear el grupo</h4><ol><li>En <b>PC1</b>, ejecuta <code>hostname</code> y anota el nombre real del equipo; en el ejemplo se llama <code>PC-OPC</code>. Comprueba que KEPServerEX esté en ejecución y que su cliente de prueba lea correctamente el PLC.</li><li>En <b>PC2</b>, confirma su IP y prueba <code>ping PC-OPC</code>, sustituyendo el nombre. Revisa si resuelve a la IP de PC1, por ejemplo <code>192.168.10.20</code>. Si ICMP está bloqueado puede no haber respuesta; distingue resolución de nombre de respuesta a ping. Si no resuelve o apunta a otra IP, solicita corregir la resolución local.</li><li>El docente debe dejar preparados los componentes OPC Classic requeridos, las identidades y los permisos de acceso/activación remota de Windows/DCOM. También debe permitir el tráfico necesario entre esos dos equipos en el firewall; OPC DA no se habilita abriendo únicamente 4840.</li></ol><h4>Crear el grupo y asociar sus tags</h4><ol><li>En Infilink de <b>PC2</b>, abre el proyecto en diseño y el panel <b>Tag Groups</b>. Crea un grupo de tipo <b>OPC</b>.</li><li>Asigna un nombre propio, por ejemplo <code>OPC_PC1</code>, y una descripción.</li><li>En <b>Prog ID</b> selecciona o escribe el identificador real de KEPServerEX instalado en PC1. Un ejemplo para V6 es <code>Kepware.KEPServerEX.V6</code>; confírmalo en el equipo, no lo copies por suposición.</li><li>En <b>Remote machine</b> escribe el nombre real de <b>PC1</b>, por ejemplo <code>PC-OPC</code>. No lo dejes vacío ni uses localhost para una conexión remota.</li><li>Configura <b>Update Rate</b>, por ejemplo 1000 ms para esta supervisión, y acepta el grupo.</li><li>Selecciona ese grupo y crea un tag OPC. Define su nombre local, tipo de dato y <b>Server item</b> con la ruta del tag de KEPServerEX.</li></ol><p>Ejemplo ilustrativo de Server item: <code>Planta.PLC.Nivel_Pct</code>, con formato <code>Canal.Dispositivo.Tag</code>. Sustituye los tres componentes por los reales. Si aparece <b>Access path</b>, es opcional según servidor; no dupliques rutas sin necesidad.</p><h4>Comprobar la lectura antes de diseñar la pantalla</h4><p>Empieza con un único tag de nivel. Asócialo a un indicador numérico, ejecuta Infilink y modifica suavemente la fuente. Compara su valor con el cliente de prueba de PC1. Cuando cambie correctamente, agrega los estados restantes y las animaciones. Un grupo organiza la conexión; no copia automáticamente el programa PLC ni todas las variables del servidor.</p><div class="scroll"><table><thead><tr><th>Campo</th><th>Ejemplo orientativo</th><th>Qué identifica</th></tr></thead><tbody><tr><td>Grupo en Infilink</td><td>OPC_PC1</td><td>Nombre local que eliges para organizar la conexión.</td></tr><tr><td>Prog ID</td><td>Kepware.KEPServerEX.V6</td><td>Aplicación OPC DA; verificar versión y registro.</td></tr><tr><td>Remote machine</td><td>PC-OPC</td><td>Equipo que ejecuta KEPServerEX, no el PLC.</td></tr><tr><td>Server item</td><td>Planta.PLC.Nivel_Pct</td><td>Variable que publica ese servidor; usar ruta real.</td></tr></tbody></table></div><aside><b>Si no conecta:</b> que ambos PC respondan por IP no demuestra que DCOM esté autorizado. Revisa primero nombre de PC1 y ProgID; luego identidad, permisos de activación/acceso y firewall con el docente. Si conecta pero un tag falla, revisa Server item y tipo. Si los tags también fallan en PC1, investiga primero el enlace PLC–KEPServerEX. No desactives el firewall ni las protecciones DCOM como solución.</aside><p class="mini">Referencia de los campos de interfaz: manual de Infilink-HMI, secciones de creación de grupos y tags OPC. Su versión histórica usa otro ProgID; en esta experiencia se debe verificar el de la instalación real.</p></div><h3>9. Secuencia de pruebas del proceso</h3><div class="scroll"><table><thead><tr><th>Paso</th><th>Acción real</th><th>Resultado esperado del programa y visualización</th></tr></thead><tbody><tr><td>A</td><td>Inicia el sistema con fuente en 2 V, sin pulsar Marcha.</td><td>Nivel cercano a 20 %; bomba detenida en los dos puestos.</td></tr><tr><td>B</td><td>Pulsa Marcha y aumenta manualmente a 5 V.</td><td>Bomba en marcha; nivel cercano a 50 %. La tendencia sube porque tú modificas la fuente.</td></tr><tr><td>C</td><td>Con 5 V, pulsa Parada.</td><td>La bomba se detiene; el nivel permanece cercano a 50 % mientras la fuente no cambie.</td></tr><tr><td>D</td><td>Pulsa Marcha y lleva la fuente a 9 V.</td><td>Nivel cercano a 90 %; bloqueo alto activo y bomba detenida.</td></tr><tr><td>E</td><td>Pulsa Marcha con 9 V; luego baja a 8,2 V.</td><td>No arranca con nivel alto. A 82 % conserva el bloqueo previo por histéresis.</td></tr><tr><td>F</td><td>Baja a 7,5 V sin pulsar Marcha; luego pulsa Marcha.</td><td>A 75 % se libera el bloqueo, pero queda detenida hasta una nueva orden.</td></tr><tr><td>G</td><td>Baja manualmente a 1 V.</td><td>Nivel cercano a 10 % y aviso bajo; no impide la marcha según la especificación.</td></tr><tr><td>H</td><td>Solo en esta maqueta, retira el cable de red de PC2 y cambia la fuente. Luego reconecta.</td><td>Infilink pierde actualización; PLC y HMI siguen operando. Registra la indicación de fallo y recuperación. No retires el cable del PLC ni la señal analógica.</td></tr></tbody></table></div><p>Los valores son aproximados: compara el multímetro, el escalado del PLC y los periodos de actualización. Acuerda con el docente una tolerancia basada en el equipo disponible. Para el nivel propuesto: <code>Nivel (%) = Voltaje (V) × 10</code>; la transformación desde el valor crudo depende del módulo y del programa.</p><h3>10. Informe de integración</h3><label class="question" for="f1">Plan y topología: registra los modelos reales, las cuatro IP, máscaras, puertos, drivers y modalidad OPC utilizada. Adjunta una foto del montaje. Explica por qué esta LAN funciona sin gateway ni DNS para sus comunicaciones IP locales, e indica si OPC remoto requirió resolución de nombre.</label><textarea id="f1" placeholder="Explica tu respuesta con evidencias y tus propias palabras."></textarea><label class="question" for="f2">Mapa de variables: copia la relación entre registro/bit del PLC, tipo de dato, tag KEPServerEX, tag Infilink y dirección HMI. Indica quién lee a quién y por qué la HMI no necesita pasar por OPC en la arquitectura elegida.</label><textarea id="f2" placeholder="Explica tu respuesta con evidencias y tus propias palabras."></textarea><label class="question" for="f3">Resultados: registra al menos las pruebas A, B, C, D, E y F; incluye tensión medida, nivel mostrado, estado de bomba y bloqueo en ambos puestos. Si difieren, formula una hipótesis y la prueba que permite comprobarla.</label><textarea id="f3" placeholder="Explica tu respuesta con evidencias y tus propias palabras."></textarea><label class="question" for="f4">Continuidad y diagnóstico: describe las pruebas G y H, o justifica si alguna no pudo ejecutarse. ¿Qué siguió operando al desconectar solo PC2? ¿Qué fallaría si se detuviera KEPServerEX? Distingue red, servicio OPC y control local.</label><textarea id="f4" placeholder="Explica tu respuesta con evidencias y tus propias palabras."></textarea><label class="question" for="f5">Conclusión personal: explica qué aprendiste sobre IP, máscara, MAC, gateway y DNS al montar esta red. Identifica apoyos utilizados, incluida IA si corresponde, y cómo verificaste la información incorporada.</label><textarea id="f5" placeholder="Explica tu respuesta con evidencias y tus propias palabras."></textarea><h3>Evidencias visuales</h3><p>Adjunta una imagen por espacio. Puedes usar un collage legible cuando necesites comparar pantallas.</p><div id="projectPhotos"></div><h3>Criterios de revisión del docente</h3><div class="scroll"><table><thead><tr><th>Criterio</th><th>Qué debe quedar demostrado</th></tr></thead><tbody><tr><td>Comprensión</td><td>Explicas el papel de IP, máscara y MAC; justificas la ausencia de gateway en la maqueta aislada.</td></tr><tr><td>Montaje y configuración</td><td>La estrella y el direccionamiento permiten comunicar los cuatro equipos sin duplicados.</td></tr><tr><td>Integración</td><td>PC2 lee el OPC de PC1 y la HMI lee las mismas variables del PLC con su driver.</td></tr><tr><td>Verificación</td><td>Comparas valores y estados de las pruebas; distingues pérdida de comunicación de parada del proceso.</td></tr><tr><td>Evidencias y reflexión</td><td>Capturas legibles, mapa de tags y conclusiones fundamentadas con tus propias palabras.</td></tr></tbody></table></div><label class="done"><input id="projectDone" type="checkbox"> Actividad integradora desarrollada y revisada.</label><aside>Al finalizar, descarga tu respaldo JSON. Luego pulsa “Imprimir / PDF”, selecciona “Guardar como PDF”, revisa respuestas e imágenes y entrega el informe por el medio indicado por tu docente.</aside></section><section id="sources"><div class="eyebrow">Consulta y profundización</div><h2>Fuentes técnicas</h2><p>Documentación consultada el 18 de octubre de 2026. Las direcciones y escenarios de la guía son ejemplos didácticos. Verifica las opciones de tu software y las políticas de la institución antes de configurar una instalación.</p><ul><li><a href="https://www.rfc-editor.org/rfc/rfc1918">IETF · RFC 1918: direccionamiento privado IPv4.</a></li><li><a href="https://www.rfc-editor.org/rfc/rfc6598">IETF · RFC 6598: espacio compartido para operadores (CGNAT).</a></li><li><a href="https://learn.microsoft.com/windows-server/administration/windows-commands/ipconfig">Microsoft · ipconfig.</a></li><li><a href="https://learn.microsoft.com/windows-server/administration/windows-commands/nslookup">Microsoft · nslookup.</a></li><li><a href="https://developers.cloudflare.com/learning-paths/cybersafe/concepts/what-is-dns/">Cloudflare · conceptos de DNS.</a></li><li><a href="https://reference.opcfoundation.org/specs/OPC-10000-4/full">OPC Foundation · OPC UA Parte 4: servicios, endpoints, sesiones y certificados.</a></li><li><a href="https://csrc.nist.gov/pubs/sp/800/82/r3/final">NIST SP 800-82 Rev. 3 · seguridad de tecnología operacional.</a> Referencia final usada en esta guía; a la fecha de consulta existe un borrador de Rev. 4.</li><li><a href="https://www.kep.com/manuals/99755_infilink32hmi.pdf">KEP · manual de Infilink-HMI: grupos y tags OPC; comprobar la versión instalada.</a></li><li><a href="https://www.deltaww.com/en-US/service-support/faq/336">Delta · modos de entrada/salida de módulos analógicos mediante registros CR.</a> Para cableado y conversión, usar el manual del modelo exacto de 06XA disponible.</li></ul></section></main><footer>INACAP · Redes aplicadas a SCADA · GII sin autocorrección · Guardar, comprobar, explicar.</footer><script>
 'use strict';
// VIDEO DEL DOCENTE: reemplaza las comillas vacías por el enlace público de YouTube.
// Ejemplo: const YOUTUBE_VIDEO_URL = 'https://youtu.be/ABCDEFGHIJK';
const YOUTUBE_VIDEO_URL = '';
function youtubeVideoId(value){
 if(!value||!value.trim())return null;
 try{const u=new URL(value.trim());if(u.protocol!=='https:'&&u.protocol!=='http:')return null;
 const host=u.hostname.toLowerCase().replace(/^www\./,'');let id='';
 if(host==='youtu.be')id=u.pathname.split('/')[1]||'';
 else if(['youtube.com','m.youtube.com','youtube-nocookie.com'].includes(host)){
 const parts=u.pathname.split('/').filter(Boolean);
 id=u.searchParams.get('v')||(['embed','shorts','live'].includes(parts[0])?parts[1]:'');
 }
 return /^[A-Za-z0-9_-]{11}$/.test(id||'')?id:null;
 }catch(e){return null}
}
function setupTeacherVideo(){
 const id=youtubeVideoId(YOUTUBE_VIDEO_URL);if(!id){if(YOUTUBE_VIDEO_URL.trim())$('videoPlaceholder').textContent='El enlace del video requiere revisión por el docente.';return}
 const frame=document.createElement('iframe');frame.className='videoFrame';frame.title='Explicación del docente: experiencia de red Ethernet SCADA';frame.loading='lazy';frame.referrerPolicy='strict-origin-when-cross-origin';frame.allow='accelerometer; autoplay; clipboard-write; encrypted-media; gyroscope; picture-in-picture; web-share';frame.allowFullscreen=true;frame.src='https://www.youtube-nocookie.com/embed/'+id;
 $('videoContainer').replaceChildren(frame);$('videoExternal').href='https://www.youtube.com/watch?v='+id;$('videoLinkLine').hidden=false;$('videoPrintNote').textContent='Video del docente: https://www.youtube.com/watch?v='+id+' · Consultar en línea.';
}

const KEY='inacap-gii-redes-scada-v2';
const $=id=>document.getElementById(id);
let pics={}, timer;
function status(t){$('status').textContent=t}
function data(){const fields={};document.querySelectorAll('input[id],textarea[id],select[id]').forEach(e=>{if(e.type!=='file')fields[e.id]=e.type==='checkbox'?e.checked:e.value});return {format:KEY,version:1,updated:new Date().toISOString(),fields,images:pics,simulations:Object.fromEntries(['subResult','dnsResult','cloudResult'].map(id=>[id,$(id).textContent]))}}
function saveNow(){try{localStorage.setItem(KEY,JSON.stringify(data()));status('Guardado en este navegador · '+new Date().toLocaleTimeString('es-CL'));return true}catch(e){status('No se pudo guardar localmente. Descarga un respaldo JSON.');return false}}
function resize(e){e.style.height='auto';e.style.height=Math.max(120,e.scrollHeight+3)+'px'}
function update(){const n=document.querySelectorAll('.done input:checked').length;$('bar').style.width=(100*n/4)+'%';document.querySelectorAll('textarea').forEach(resize)}
function load(d){if(!d||d.format!==KEY||!d.fields||typeof d.fields!=='object')throw Error('Formato de respaldo no compatible');Object.entries(d.fields).forEach(([id,v])=>{const e=$(id);if(e&&e.matches('input:not([type=file]),textarea,select')){if(e.type==='checkbox')e.checked=!!v;else e.value=String(v)}});pics={};Object.entries(d.images||{}).forEach(([id,src])=>{if(['photoMontaje','photoInfilink','photoHMI','photoPruebas'].includes(id)&&typeof src==='string'&&/^data:image\/(png|jpeg|webp);base64,/.test(src))pics[id]=src});document.querySelectorAll('.evidenceImg').forEach(e=>{const src=pics[e.dataset.section];e.src=src||'';e.hidden=!src});['subResult','dnsResult','cloudResult'].forEach(id=>$(id).textContent=String((d.simulations||{})[id]||''));update()}
function backup(){saveNow();const b=new Blob([JSON.stringify(data(),null,2)],{type:'application/json'}),u=URL.createObjectURL(b),a=document.createElement('a');a.href=u;a.download='Respaldo_Redes_SCADA_'+new Date().toISOString().slice(0,10)+'.json';a.click();setTimeout(()=>URL.revokeObjectURL(u),1000);status('Respaldo descargado; conserva el archivo JSON.')}
$('restore').addEventListener('change',async e=>{const f=e.target.files[0];if(!f)return;try{const d=JSON.parse(await f.text());if(!confirm('Cargar este respaldo reemplazará las respuestas e imágenes actuales. ¿Continuar?'))return;load(d);saveNow()}catch(err){status('No se pudo cargar: '+err.message)}finally{e.target.value=''}});
const slots=[['photoMontaje','Foto de la red física completa'],['photoInfilink','Pantallas de Infilink en PC2'],['photoHMI','Las dos pantallas de la HMI'],['photoPruebas','Comparación de lecturas o diagnóstico']];
slots.forEach(([id,label])=>{const box=document.createElement('div');box.className='upload';box.innerHTML='<label for="file-'+id+'">'+label+'</label><small>PNG, JPG o WebP. Una imagen o collage legible; se ajusta a 1600 px. Se incluye en respaldo y PDF.</small><input type="file" id="file-'+id+'" accept="image/png,image/jpeg,image/webp"><img class="evidenceImg" data-section="'+id+'" alt="'+label+'" hidden><button type="button">Quitar imagen</button>';$('projectPhotos').append(box);box.querySelector('input').onchange=async e=>{const f=e.target.files[0];if(!f)return;if(f.size>15*1024*1024){status('La imagen supera 15 MB. Usa una captura más pequeña.');return}try{const src=await new Promise((ok,no)=>{const r=new FileReader;r.onload=()=>ok(r.result);r.onerror=no;r.readAsDataURL(f)});const im=await new Promise((ok,no)=>{const x=new Image;x.onload=()=>ok(x);x.onerror=no;x.src=src});const scale=Math.min(1,1600/Math.max(im.width,im.height)),c=document.createElement('canvas');c.width=Math.round(im.width*scale);c.height=Math.round(im.height*scale);const ctx=c.getContext('2d');ctx.fillStyle='#fff';ctx.fillRect(0,0,c.width,c.height);ctx.drawImage(im,0,0,c.width,c.height);pics[id]=c.toDataURL('image/jpeg',.85);const view=box.querySelector('img');view.src=pics[id];view.hidden=false;saveNow()}catch(err){status('No se pudo leer la imagen. Usa PNG, JPG o WebP.')}};box.querySelector('button').onclick=()=>{delete pics[id];const im=box.querySelector('img');im.removeAttribute('src');im.hidden=true;box.querySelector('input').value='';saveNow()}});
document.addEventListener('input',e=>{if(e.target.matches('textarea'))resize(e.target);clearTimeout(timer);timer=setTimeout(()=>{update();saveNow()},650)});document.addEventListener('change',e=>{if(e.target.type!=='file'){update();saveNow()}});
function ipv4(s){const v=s.trim().split('.');if(v.length!==4||v.some(x=>!/^\d{1,3}$/.test(x)||Number(x)>255))throw Error('Usa cuatro números IPv4 entre 0 y 255.');return v.reduce((a,b)=>(a*256+Number(b))>>>0,0)}
function dotted(n){return [n>>>24,(n>>>16)&255,(n>>>8)&255,n&255].join('.')}
function subnet(){try{const a=ipv4($('ipA').value),b=ipv4($('ipB').value),p=Number($('prefix').value),m=(0xffffffff<<(32-p))>>>0;const na=(a&m)>>>0,nb=(b&m)>>>0,ba=(na|~m)>>>0,bb=(nb|~m)>>>0;const info=(label,net,bc)=>label+': '+dotted(net)+'/'+p+' | broadcast '+dotted(bc)+'\nHosts: '+dotted(net+1)+' a '+dotted(bc-1);let t='Máscara: '+dotted(m)+'\n'+info('SCADA',na,ba)+'\n'+info('OPC',nb,bb)+'\n';if(a===na||a===ba||b===nb||b===bb)t+='Alguna dirección es de red o broadcast: no es un host válido para este prefijo.';else if(a===b)t+='Direcciones duplicadas: no representan dos hosts distintos.';else t+=na===nb?'Misma subred: se intenta entrega local mediante ARP, sin gateway.':'Subredes distintas: se requiere una ruta mediante router y retorno permitido.';t+='\nEsto no garantiza conectividad: faltan enlace, VLAN, reglas y servicio.';$('subResult').textContent=t;saveNow()}catch(e){$('subResult').textContent=e.message}}
function dnsSim(){const t=$('dnsTarget').value,s=$('dnsState').value;$('dnsResult').textContent=t==='ip'?'IP literal: no se consulta DNS para resolver este destino.\nSiguiente paso: ruta a 192.168.10.20 y conexión al puerto del servicio.':s==='ok'?'Consulta A: opc.planta.example → 192.168.10.20\nEl cliente ya puede intentar conectar; DNS no garantiza que el OPC esté disponible.':s==='down'?'El resolutor no responde. Sin caché ni alternativa, no se obtiene la IP.\nNo se llega a la fase de conexión OPC por nombre.':'El DNS responde, pero no dispone del registro del nombre en este modelo.\nRevisar nombre, zona y registro; el puerto OPC aún no se ha probado.';saveNow()}
function cloudSim(){const steps=[['cloudRoute','Sin ruta al endpoint: revisar VPN, enrutamiento y retorno.'],['cloudPort','No se establece TCP: revisar escucha, puerto y firewall.'],['cloudCert','TCP disponible, canal seguro rechazado: revisar certificados, reloj, nombres y política.'],['cloudUser','Canal seguro disponible, identidad o lectura denegadas: revisar usuario, token y rol.']];let msg='';for(const [id,fail] of steps){if($(id).value==='no'){msg=fail;break}}$('cloudResult').textContent=msg||'Requisitos de conexión del modelo disponibles.\nAún debes verificar NodeId, namespace, tipo de dato, calidad, timestamp y suscripción.\nEsto no representa una conexión real ni garantiza la disponibilidad del proceso.';saveNow()}
function preparePrint(){document.querySelectorAll('textarea').forEach(e=>{let d=e.nextElementSibling;if(!d||!d.classList.contains('printAnswer')){d=document.createElement('div');d.className='printAnswer';e.after(d)}d.textContent=e.value||'Sin respuesta registrada.'})}
function printGuide(){saveNow();preparePrint();window.print()}
window.addEventListener('beforeprint',preparePrint);
setupTeacherVideo();
$('date').value=new Date().toLocaleDateString('en-CA');try{const raw=localStorage.getItem(KEY);if(raw){load(JSON.parse(raw));status('Progreso anterior recuperado.')}else status('Listo. Guardado automático al escribir.')}catch(e){status('Guardado local no disponible. Usa Descargar respaldo.')}update();
</script></body></html>
