<!DOCTYPE html>

<html lang="es"><head><meta charset="utf-8"/><meta content="width=device-width,initial-scale=1" name="viewport"/><title>INACAP | Laboratorio 4 GII: seguridad y alarmas · continuidad Laboratorio 3</title><style>
:root{--red:#bf202c;--dark:#29323c;--blue:#183e70;--light:#f4f6f8;--ink:#222}*{box-sizing:border-box}html{scroll-behavior:smooth}body{margin:0;background:#e9edf0;font:15.5px/1.68 Arial,sans-serif;color:var(--ink)}main{max-width:1050px;margin:22px auto;background:white;padding:38px 52px;box-shadow:0 3px 24px #0002}header{border-top:9px solid var(--red);padding-top:15px}.brand{display:flex;justify-content:space-between;align-items:center;gap:14px}.logo{font-size:30px;font-weight:900;letter-spacing:-1px;color:var(--red)}.eyebrow{font-size:12px;letter-spacing:1px;color:#555}h1{font-size:29px;line-height:1.27;margin:17px 0;color:#252c35}h2{margin:34px 0 10px;color:var(--red);font-size:22px;border-bottom:2px solid #e7b4b9;padding-bottom:5px}h3{color:#253b58;margin:22px 0 7px;font-size:17px}h4{margin:13px 0 5px}p{margin:9px 0}ul,ol{padding-left:24px}li{margin:7px 0}table{border-collapse:collapse;width:100%;margin:14px 0;font-size:14px}th,td{border:1px solid #aeb6bd;padding:8px 9px;text-align:left;vertical-align:top}th{background:#e8e9ec}.muted{font-size:12px;color:#515b65}.box{padding:13px 17px;background:#f5f7fa;border-left:4px solid var(--blue);margin:14px 0}.warning{background:#fff9f3;border-left-color:#aa5900}.step{padding:12px 15px;border:1px solid #cfd5db;border-radius:5px;margin:12px 0;break-inside:avoid}.step strong{color:#26374a}.nav{display:flex;flex-wrap:wrap;gap:9px;margin:18px 0}.nav a{font-size:13px;color:#34455e}.controls{display:flex;flex-wrap:wrap;align-items:center;gap:9px;margin:14px 0}.btn{background:var(--red);color:white;border:0;border-radius:5px;padding:10px 14px;cursor:pointer;font-weight:bold}.btn.secondary{background:#394956}.btn.ghost{background:white;color:#34455e;border:1px solid #9da9b3}.pill{font-size:12px;color:#426146}.answer{background:#f5f8ff;border:1px solid #a6b9d6;border-radius:4px;padding:10px 12px;color:#0d376c;width:100%;font:15px/1.5 Arial,sans-serif;min-height:80px;resize:vertical}.answer.short{min-height:40px}.fieldrow{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:14px}.fieldrow label{font-size:13px;font-weight:bold}.question{margin:19px 0;break-inside:avoid}.question label{display:block;font-weight:bold;margin:0 0 6px}.capture{border:1px dashed #8b9bab;padding:12px;margin:12px 0;break-inside:avoid}.capture label{font-weight:bold;display:block}.capture img{display:block;max-width:100%;max-height:360px;margin:10px auto;object-fit:contain}.caption{font-size:12px;color:#555}.full{width:100%}pre{padding:14px;background:#edf1f5;white-space:pre-wrap;overflow-wrap:anywhere;font-size:13px}.diagram{max-width:100%;display:block;margin:12px auto}.check td:nth-child(3){width:100px}.smallprint{font-size:11px}a{color:#143f77}.pagebreak{break-before:page}.noteprint{color:#6b7280}footer{margin-top:30px;padding-top:10px;border-top:1px solid #ccc;font-size:12px}.rubinput{width:70px;padding:5px;color:#0d376c;border:1px solid #9aafc8}.marks{font-size:12px;color:#444}input[type=text],input[type=date]{border:1px solid #a6b9d6;padding:9px;width:100%;font-size:15px;color:#0d376c;background:#f5f8ff}input[type=checkbox]{accent-color:var(--red)}@media(max-width:700px){main{padding:20px;margin:0}.fieldrow{grid-template-columns:1fr}.logo{font-size:24px}}@media print{@page{size:A4;margin:13mm}body{background:white;font-size:11.5pt}main{box-shadow:none;margin:0;padding:0;max-width:none}.controls,.nav,.upload{display:none!important}h2{break-after:avoid}h3{break-after:avoid}a{text-decoration:none;color:#222}.answer,input[type=text],input[type=date]{background:white!important;border:1px solid #888!important;color:#102e57!important;print-color-adjust:exact;-webkit-print-color-adjust:exact}.answer{overflow:visible!important;height:auto!important;min-height:55px;resize:none}.capture{break-inside:avoid}.capture img{max-height:270px}.box,.step{break-inside:avoid}table{font-size:10.5pt}}
</style></head><body><main><header><div class="brand"><div class="logo">INACAP</div><div class="eyebrow">ÁREA AUTOMATIZACIÓN Y CONTROL INDUSTRIAL<br/>GUÍA INTEGRADA INTERACTIVA · GII · SIN AUTOCORRECCIÓN</div></div><h1>Laboratorio 4 evaluado: alarmas y usuarios en Infilink · continuidad del Laboratorio 3</h1><p><b>Plataforma:</b> Infilink v6.00.4-U · PLC Delta SE · módulo analógico DVP06XA · KEPServerEX · PC de supervisión independiente.</p><p><b>Modalidad:</b> trabajo práctico con evidencia, demostración funcional e informe individual o por equipo · <b>Duración sugerida:</b> 3 a 4 sesiones.</p><div class="fieldrow"><div><label>Estudiante / integrantes<input data-save="" id="estudiantes" placeholder="Nombre(s) y apellido(s)" type="text"/></label></div><div><label>Sección / fecha<input data-save="" id="seccion" placeholder="Sección y fecha" type="text"/></label></div></div><div class="controls"><button class="btn" id="save">Guardar avance</button><button class="btn secondary" id="print">Imprimir / Guardar PDF</button><button class="btn ghost" id="export">Exportar respaldo JSON</button><button class="btn ghost" id="importBtn">Importar respaldo</button><input accept="application/json" hidden="" id="importFile" type="file"/><span aria-live="polite" class="pill" id="status">Guardado local disponible</span></div><div class="box"><b>Condición de aprobación práctica:</b> demostrar desde el PC2 que el sistema supervisa el nivel real del proceso, que las alarmas cambian correctamente y que los permisos dependen del usuario autenticado. Las respuestas escritas y la rúbrica son revisadas exclusivamente por el docente.</div></header>
<nav class="nav"><a href="#teoria">Marco teórico</a><a href="#red">Preparación</a><a href="#infilink">Procedimientos</a><a href="#pruebas">Pruebas</a><a href="#informe">Informe GII</a><a href="#rubrica">Rúbrica</a></nav>
<h2>1. Situación de aprendizaje y resultados esperados</h2><div class="box"><strong>Prerrequisito y continuidad:</strong> Debes haber completado el montaje de la <a href="https://profepablopineda.github.io/MaterialInacap/Scada/Lab3_Ethernet/index.html" rel="noopener" target="_blank">Guía 3 · Redes Ethernet SCADA</a>. En esa guía se descargan <code>RED_ETHERNET.isp</code> y <code>HMI.dps</code>, que permanecen sin cambios. Si la comunicación aún no funciona, termina primero las comprobaciones del Laboratorio 3; no se califica aquí volver a instalar o programar el PLC/HMI.</div><p>Esta evaluación es la segunda etapa del Laboratorio 3 «Redes que conectan el proceso con la información». Se conserva la misma maqueta LAN, el PLC Delta SE con el programa RED_ETHERNET.isp y la HMI con el proyecto HMI.dps, ambos entregados por el docente. La configuración de KEPServerEX y el desarrollo de Infilink realizados por el estudiante en la Guía 3 son el punto de partida. En esta etapa el trabajo consiste en ampliar el proyecto Infilink existente con autenticación por niveles de acceso, protección de funciones, alarmas y registro de eventos; no reprogramar el PLC ni rehacer la HMI.</p><p>Al finalizar, el estudiante debe: (a) recuperar y comprobar una arquitectura de supervisión LAN; (b) configurar tags y objetos gráficos; (c) definir alarmas analógicas y discretas y mostrar sus eventos; (d) habilitar el historial de alarmas disponible en Infilink; (e) crear cuentas y niveles de acceso, proteger operaciones, autenticar y cerrar sesiones; (f) presentar pruebas trazables y reflexionar sobre el comportamiento técnico.</p>
<h2 id="teoria">2. Marco teórico</h2>
<h3>2.1. Diferencia entre control, adquisición y supervisión</h3><p>Un <b>PLC</b> ejecuta repetidamente un ciclo de lectura de entradas, evaluación de lógica y actualización de salidas. La función de control debe seguir funcionando aunque la pantalla SCADA deje de responder. Un <b>SCADA</b> representa el estado del proceso, permite cambios supervisados de variables autorizadas, anuncia desviaciones y ofrece información a los operadores. Una <b>HMI</b> local puede realizar funciones de operación junto a la máquina, mientras el computador SCADA agrega visibilidad desde otra estación. Una orden enviada por SCADA no debe reemplazar protecciones eléctricas ni enclavamientos de seguridad del controlador.</p><h3>2.2. Distribución del sistema en LAN</h3><p>En una red Ethernet cada equipo tiene dirección IP y máscara de red. Un switch permite el intercambio de tramas entre equipos; si las direcciones no están en la misma red o hay reglas de firewall, algunos servicios pueden fallar. El comando <code>ping</code> comprueba alcanzabilidad IP, pero <b>no garantiza</b> que un servicio OPC esté operativo. Debe comprobarse por separado la adquisición de tags, su calidad y el permiso de escritura. En particular, OPC Classic a través de dos computadores Windows puede requerir configuración DCOM y firewall; no basta con escribir la IP del servidor dentro del cliente SCADA.</p><h3>2.3. Flujo de señal del módulo DVP06XA</h3><p>El módulo Delta DVP06XA permite intercambiar señales analógicas con el PLC; para esta práctica se utiliza el <b>canal 1 de entrada por tensión</b>, según la configuración real del módulo. La magnitud eléctrica recibida se transforma en un valor digital y posteriormente en unidades de ingeniería. No debe suponerse que un número crudo equivale directamente al porcentaje del estanque: se deben conocer los límites configurados y la escala en el PLC o en el servidor.</p><p>Si se determina experimentalmente que el valor bruto <em>R</em> corresponde al intervalo <em>Rmin</em> a <em>Rmax</em>, el escalamiento general a porcentaje es:</p><pre>Nivel (%) = 100 × (R − Rmin) / (Rmax − Rmin)</pre><p>La expresión exige evitar división por cero, gestionar valores fuera de rango e identificar si el escalamiento se realiza una sola vez. Ejemplo ilustrativo: si el valor ya escalado varía entre 0 y 100, un nivel de 78 significa 78 %; <b>no se debe volver a escalar</b>. La tensión aplicada debe mantenerse dentro del rango permitido por el módulo. Para generar niveles de prueba, utilizar la fuente variable prevista en el laboratorio y verificar su cableado y tierra común.</p><h3>2.4. Variables de proceso y tags</h3><p>Un tag vincula una variable industrial con un objeto de supervisión. En esta maqueta, Nivel_Raw (lectura cruda), Voltaje_CH1 (V), Nivel_Pct (%), Bomba_Marcha (booleano), Aviso_NivelBajo (booleano) y Bloqueo_NivelAlto (booleano) son las referencias funcionales de la Guía 3. Sus direcciones Delta, tipos precisos y Server item OPC deben corresponder al mapa efectivamente instalado: un nombre visible no constituye una dirección PLC. Todas estas variables se emplean para lectura en Infilink, sin agregar consignas ni órdenes remotas no previstas por el programa.</p><h3>2.5. Funcionamiento real de la maqueta: marcha, parada y bloqueo por nivel alto</h3><p>El programa entregado en la Guía 3 NO es un ciclo automático de llenado entre 30 % y 80 %. La bomba simulada se activa con el pulsador físico Marcha, siempre que el nivel no esté bloqueado, y se detiene con Parada. La tensión de 0–10 V aplicada al canal 1 del 06XA representa manualmente el nivel del estanque: 0 V ≈ 0 % y 10 V ≈ 100 %. La bomba no aumenta por sí misma esta tensión; el estudiante simula el llenado regulando la fuente. El aviso de nivel bajo se activa con nivel ≤15 % y es informativo. El bloqueo alto se activa con nivel ≥85 %, detiene la bomba y evita nuevas marchas; solo se libera al bajar a ≤80 %, y después exige pulsar Marcha nuevamente. La histéresis 85/80 % pertenece al bloqueo del PLC, no a un control automático entre 30/80 %.</p><h3>2.6. Alarmas: condición, prioridad, reconocimiento y normalización</h3><p>Una alarma informa una condición que requiere atención humana; no equivale a cualquier cambio de estado. Se estudian las alarmas <b>analógicas</b> (nivel demasiado alto/bajo) y <b>discretas</b> (falla o estado booleano). Cada alarma necesita un tag origen, condición de disparo, texto entendible, nivel de severidad, acciones y autorización de reconocimiento. El ciclo incluye <b>activación</b>, permanencia, <b>reconocimiento (acknowledge)</b> y <b>retorno a normal</b>. Reconocer significa que un usuario tomó conocimiento del evento; no significa que la causa desapareció.</p><p>Es esencial diferenciar los <b>umbrales de control</b> de los <b>umbrales de alarma</b>. Si el control normal detiene la bomba al 80 %, definir «nivel alto» en 80 % generaría una alarma en un punto que puede formar parte de la operación esperada. Por eso, se propone alarma alta a 90 % y alarma baja a 20 %, siempre que el comportamiento real permita probar estos extremos bajo condiciones supervisadas. Si el proceso de prueba no llega a esos niveles, emplear cambios temporales de umbral documentados o una señal de prueba habilitada por el docente, sin alterar silenciosamente la lógica del PLC.</p><h3>2.7. Severidad y registro de alarmas</h3><p>Infilink distingue <b>severidad</b> de <b>nivel de acceso</b>. La severidad agrupa y filtra eventos en los visualizadores; en la documentación clásica figura una escala de 0 a 15. El nivel de acceso se emplea para determinar quién puede reconocer un evento, en un rango de 0 a 255. Su registrador nativo almacena transiciones de activación, reconocimiento y normalización, consultables en un <em>Alarm History Viewer</em>. Este historial documenta la operación mediante las funciones de registro de eventos incorporadas en Infilink.</p><h3>2.8. Principio de mínimo privilegio y autenticación</h3><p>La <b>autenticación</b> identifica al usuario mediante una cuenta y su contraseña; la <b>autorización</b> decide qué operaciones puede ejecutar después de iniciar sesión. El principio de mínimo privilegio establece que cada cuenta disponga únicamente de las capacidades necesarias para su trabajo. Por ejemplo, un observador debe poder mirar tendencias y alarmas sin reconocer eventos; un operador puede reconocer alarmas dentro de sus atribuciones; la administración del proyecto se reserva al personal responsable. Las protecciones deben configurarse en las acciones y objetos pertinentes, no limitarse a esconder botones.</p><h3>2.9. Diseño de una interfaz para operadores</h3><p>Una interfaz SCADA eficaz identifica claramente unidades, valores y estados. Un estanque animado ayuda a interpretar la tendencia del nivel, pero debe acompañarse de una lectura numérica. El color no debería ser el único medio de identificar una alarma: se necesita además una leyenda o texto. El usuario activo y su permiso deben resultar visibles; las opciones inaccesibles deben indicar su condición y no permitir escrituras. Debe probarse cada ventana en modo ejecución, no solamente en diseño.</p>
<h2 id="red">3. Recursos, red y tags de referencia</h2><table><tr><th>Equipo</th><th>Función</th><th>Dirección LAN /24 de Guía 3</th></tr><tr><td>PLC Delta SE + módulo 06XA</td><td>Programa docente y entradas de proceso</td><td>192.168.10.10</td></tr><tr><td>PC1 · KEPServerEX</td><td>Servidor OPC configurado por estudiantes</td><td>192.168.10.20</td></tr><tr><td>PC2 · Infilink v6.00.4-U</td><td>Estación de supervisión, alarmas y seguridad</td><td>192.168.10.30</td></tr><tr><td>HMI Delta Ethernet</td><td>Proyecto docente DOPSoft · supervisión directa del PLC</td><td>192.168.10.40</td></tr></table><p class="muted">IPs de ejemplo para una LAN aislada /24. Si el laboratorio ya tiene direccionamiento asignado, conservarlo. No reutilizar una IP de otro dispositivo.</p>
<svg aria-label="Diagrama de red: PC1 Kepserver, PC2 Infilink, PLC Delta SE y HMI unidos mediante switch" class="diagram" role="img" viewbox="0 0 820 210"><rect fill="#ebedf1" height="65" rx="9" stroke="#6b798a" width="340" x="15" y="15"></rect><rect fill="#ebedf1" height="65" rx="9" stroke="#6b798a" width="340" x="465" y="15"></rect><text fill="#1d314a" font-size="19" text-anchor="middle" x="185" y="40">PC1 · KEPServerEX · .20</text><text font-size="14" text-anchor="middle" x="185" y="62">Servidor de tags</text><text fill="#1d314a" font-size="19" text-anchor="middle" x="635" y="40">PC2 · Infilink · .30</text><text font-size="14" text-anchor="middle" x="635" y="62">Supervisión y usuarios</text><path d="M185 80V103H410 M635 80V103H410V115" fill="none" stroke="#475569" stroke-width="3"></path><rect fill="#34465a" height="36" rx="7" width="144" x="338" y="115"></rect><text fill="white" font-size="16" text-anchor="middle" x="410" y="139">Switch LAN</text><path d="M410 151V168H205V175 M410 168H615V175" fill="none" stroke="#475569" stroke-width="3"></path><rect fill="#f7e0e1" height="30" rx="6" stroke="#a73943" width="270" x="70" y="175"></rect><text font-size="15" text-anchor="middle" x="205" y="195">PLC Delta SE + 06XA · .10</text><rect fill="#e8eef6" height="30" rx="6" stroke="#4f6b8c" width="250" x="490" y="175"></rect><text font-size="15" text-anchor="middle" x="615" y="195">HMI Delta</text></svg>
<table><tr><th>Tag de la Guía 3</th><th>Tipo / unidad</th><th>Origen y uso en esta etapa</th></tr><tr><td><code>Nivel_Raw</code></td><td>Entero / lectura</td><td>Valor crudo del CH1, diagnóstico de escala</td></tr><tr><td><code>Voltaje_CH1</code></td><td>Real / V</td><td>Lectura escalada para relacionar tensión y porcentaje</td></tr><tr><td><code>Nivel_Pct</code></td><td>Real / %</td><td>Animación del estanque y alarmas analógicas opcionales</td></tr><tr><td><code>Bomba_Marcha</code></td><td>Booleano</td><td>Estado de bomba controlado con pulsadores físicos</td></tr><tr><td><code>Aviso_NivelBajo</code></td><td>Booleano</td><td>Condición PLC nivel ≤15 %; alarma discreta informativa</td></tr><tr><td><code>Bloqueo_NivelAlto</code></td><td>Booleano</td><td>Bloqueo PLC activado ≥85 % y liberado ≤80 %; alarma discreta prioritaria</td></tr></table><div class="box warning"><strong>No inventar variables de escritura:</strong> utilizar los mismos Server item, rutas OPC, tipos y direcciones que ya fueron configurados en KEPServerEX e Infilink durante la Guía 3. <code>Nivel_Pct</code>, <code>Bomba_Marcha</code>, <code>NIVEL_SP</code>, <code>MODO_AUTO</code> y <code>Bloqueo_NivelAlto</code> NO forman parte del mapa propuesto en la Guía 3 y no se exigirán. La bomba se maneja con pulsadores físicos; Infilink no debe escribir el tag de la entrada analógica ni emitir órdenes remotas al PLC.</div>
<h2 id="infilink">4. Procedimiento práctico, paso a paso</h2>
<h3>4.1. Verificar red, PLC y adquisición desde el PC independiente</h3><div class="step"><ol><li>Recupera <strong>tu proyecto KEPServerEX e Infilink</strong> de la Guía 3. No recrees todo desde cero ni modifiques los proyectos entregados del PLC y la HMI.</li><li>Comprueba la LAN: PLC <code>192.168.10.10</code>, PC1 <code>192.168.10.20</code>, PC2 <code>192.168.10.30</code>, HMI <code>192.168.10.40</code>, máscara <code>255.255.255.0</code>. No repitas una IP.</li><li>En PC1 abre KEPServerEX y valida con su cliente de pruebas los seis tags y su calidad. En PC2 abre Infilink y conecta al servidor OPC remoto de PC1 mediante el grupo configurado en la primera parte (para OPC DA, verifica <em>Prog ID</em> y <em>Remote machine</em> del PC1). No uses <code>127.0.0.1</code> para identificar PC1 desde PC2.</li><li>Con la fuente en CH1, ajusta 2 V, 5 V y 9 V; comprueba aproximadamente 20 %, 50 % y 90 % en <code>Nivel_Pct</code>. Compara <code>Voltaje_CH1</code> y <code>Nivel_Raw</code>.</li><li>Con pulsadores físicos prueba Marcha y Parada; observa <code>Bomba_Marcha</code>. Confirma bloqueo alto a 85 % y liberación a 80 % o menos antes de configurar las alarmas.</li></ol></div>
<h3>4.2. Preparar ventanas y mostrar usuario autenticado</h3><div class="step"><ol><li>Guarda una <strong>copia</strong> del proyecto Infilink de la Guía 3; usa esa copia para el Laboratorio 4.</li><li>Conserva la pantalla existente de nivel, bomba y diagnóstico. Comprueba que el gráfico use <code>Nivel_Pct</code> y la indicación de marcha use <code>Bomba_Marcha</code>.</li><li>En el modo de diseño crea o amplía las ventanas <strong>INICIO</strong>, <strong>PROCESO</strong>, <strong>ALARMAS</strong> y <strong>ADMINISTRACIÓN</strong>. Desde INICIO agrega accesos de navegación y control de inicio/cierre de sesión.</li><li>Agrega en PROCESO indicadores legibles de <code>Aviso_NivelBajo</code>, <code>Bloqueo_NivelAlto</code>, <code>Voltaje_CH1</code> y <code>Nivel_Pct</code>, conservando unidades y estados explícitos.</li><li>Si el selector de tags del sistema contiene <code>_User</code> y <code>_AccessLevel</code>, asócialos a indicadores de usuario activo y nivel. Verifica sus nombres reales en tu versión.</li><li>Guarda y ejecuta: la pantalla debe actualizarse desde el PLC por el servidor OPC del PC1. No se configura KEPServerEX en el computador Infilink.</li></ol></div>
<h3>4.3. Crear usuarios nativos y asignar niveles</h3><div class="step"><ol><li>En <b>modo diseño</b>, abrir <b>Project / Proyecto → Properties / Propiedades</b>. Buscar la sección <b>User List / Lista de usuarios</b> o <b>Security / Seguridad</b>, según la interfaz de esta versión. La documentación clásica utiliza la pestaña <b>User List</b> dentro de propiedades del proyecto.</li><li>Crear al menos tres usuarios de práctica: <b>visor</b> (nivel 50), <b>operador</b> (nivel 100) y <b>administrador</b> (nivel 200). Cada uno debe tener contraseña diferente, administrada por el equipo y sin escribirla en el informe.</li><li>Revisar el mecanismo incorporado de <b>login/logout</b>. Insertar controles de inicio y cierre de sesión mediante el comando nativo disponible en esta instalación. No sustituirlo con un simple botón que escribe una variable llamada «nivel».</li><li>Configurar el proyecto para iniciar sin una cuenta operativa privilegiada. Al cerrar sesión, comprobar que se vuelve al estado no autorizado establecido por el proyecto.</li><li>Ejecutar el proyecto, autenticar cada cuenta y verificar en pantalla el nombre y acceso obtenido. Registrar la ruta exacta de menú que apareció en v6.00.4-U.</li></ol></div><div class="box"><b>Perfiles requeridos:</b> <b>sin sesión</b>: solo INICIO y login; <b>visor 50</b>: lectura; <b>operador 100</b>: lectura y reconocimiento de alarmas; <b>administrador 200</b>: acceso a la ventana administrativa y a ajustes autorizados. Estos valores son criterios didácticos, no niveles obligatorios del fabricante.</div>
<h3>4.4. Restringir ventanas, botones y acciones de escritura</h3><div class="step"><ol><li>En el editor Infilink abre el botón de navegación a <strong>ADMINISTRACIÓN</strong> y revisa las propiedades de acceso/seguridad del objeto. Asigna nivel mínimo <strong>200</strong>.</li><li>Protege también los elementos internos de ADMINISTRACIÓN, no únicamente el botón de entrada. Coloca allí funciones <em>locales del SCADA</em> para personal autorizado, como acceso a ventanas de configuración o diagnóstico, sin manipular el PLC.</li><li>En ALARMAS permite lectura a visor (nivel 50) y superior. Configura el reconocimiento para nivel mínimo <strong>100</strong>, en la propia alarma y en su control según las opciones presentes.</li><li>No agregues un control de escritura ficticio a <code>Nivel_SP</code> o <code>Bomba_Marcha</code>: el programa entregado controla la bomba mediante <strong>pulsadores físicos</strong> y no define una consigna editable desde Infilink.</li><li>Ejecuta y prueba el acceso a ventanas y el reconocimiento con sesión cerrada, visor, operador y administrador; documenta una denegación real.</li></ol><table><tr><th>Función</th><th>Visor 50</th><th>Operador 100</th><th>Administrador 200</th></tr><tr><td>Leer nivel, bomba, voltaje y alarmas</td><td>Sí</td><td>Sí</td><td>Sí</td></tr><tr><td>Reconocer alarmas</td><td>No</td><td>Sí</td><td>Sí</td></tr><tr><td>Abrir ADMINISTRACIÓN</td><td>No</td><td>No</td><td>Sí</td></tr><tr><td>Accionar bomba desde Infilink</td><td>No previsto</td><td>No previsto</td><td>No previsto</td></tr></table></div>
<table><tr><th>Acción</th><th>Visor 50</th><th>Operador 100</th><th>Administrador 200</th></tr><tr><td>Ver nivel, bomba y alarmas</td><td>Sí</td><td>Sí</td><td>Sí</td></tr><tr><td>Reconocer alarmas activas</td><td>No</td><td>Sí</td><td>Sí</td></tr><tr><td>Reconocer alarmas</td><td>No</td><td>Sí</td><td>Sí</td></tr><tr><td>Abrir configuración administrativa</td><td>No</td><td>No</td><td>Sí</td></tr></table>
<h3>4.5. Configurar alarmas en los tags de Infilink</h3><div class="step"><ol><li>Abre el editor de tags de Infilink, localiza <code>Aviso_NivelBajo</code> y entra a sus propiedades <em>Alarms / Alarmas</em>. Crea una alarma <strong>discreta</strong> para valor <strong>TRUE (1)</strong>, con texto «Aviso: nivel del estanque ≤15 %». Selecciona acciones <em>Display</em> y <em>Log</em> cuando estén disponibles.</li><li>Localiza <code>Bloqueo_NivelAlto</code> y crea una alarma discreta para valor <strong>TRUE (1)</strong>, con texto «Bloqueo: nivel alto ≥85 %». Asigna mayor prioridad operacional que al aviso bajo y autorización de reconocimiento desde nivel 100. El rearme de bloqueo a ≤80 % lo efectúa el <strong>PLC</strong>, no el visualizador de alarmas.</li><li>Opcionalmente, para comparar alarmas discretas y analógicas, configura en <code>Nivel_Pct</code> condiciones analógicas de ≤15 % y ≥85 %. Diferéncialas por texto y evita contar dos veces un mismo incidente en el informe. Si no hay histéresis nativa de alarma, anota las transiciones observadas.</li><li>Guarda, ejecuta y modifica <strong>solo la fuente de 0–10 V</strong>. Comprueba bajo a aproximadamente 1 V (10 %) y bloqueo alto a aproximadamente 9 V (90 %). El valor medido y los bits de alarma deben concordar.</li><li>Registra para cada alarma: tag, condición, texto, severidad, acceso mínimo para reconocer, instante de activación y de retorno normal.</li></ol><div class="box"><strong>Diferenciar control y alarma:</strong> el aviso de 15 % no detiene la bomba. El bloqueo de 85 % sí detiene y bloquea su marcha hasta bajar a ≤80 %. En estas prácticas no se sustituye la lógica del PLC por una alarma del SCADA.</div></div>
<div class="box warning"><b>No usar «nivel igual a cero» como prueba automática de corte de comunicaciones.</b> Una pérdida de comunicación debe obtenerse de la calidad/estado del origen de datos y mostrarse por un mecanismo apropiado a la edición instalada; la alarma discreta de proceso es un ensayo distinto.</div>
<h3>4.6. Insertar visualizador de alarmas activas</h3><div class="step"><ol><li>Abrir la ventana <b>ALARMAS</b> en modo diseño.</li><li>Desde las herramientas de dibujo, insertar el objeto <b>Alarm Viewer / Visualizador de alarmas</b>. En manuales previos se encuentra en <b>Draw / Dibujar → Alarm Viewer</b>; localizar el equivalente en la cinta de opciones de v6.</li><li>Redimensionar el visualizador para mostrar, al menos, <b>fecha/hora, tag, evento, severidad y comentario</b>. Ajustar las columnas desde las propiedades o el modo de redimensionado del objeto.</li><li>En las propiedades del visualizador seleccionar el conjunto de severidades pertinente. La documentación indica que la severidad configurada determina qué eventos se despliegan; probar con las severidades 10 y 12 seleccionadas.</li><li>Insertar botones de <b>reconocimiento de alarma</b> mediante las funciones del visualizador o elementos de biblioteca disponibles. En sus propiedades fijar <b>mínimo de acceso 100</b> y, cuando corresponda, el nivel de reconocimiento del propio tag de alarma.</li><li>Agregar un contador de alarmas activas si existe el tag de sistema <code>_ActiveAlarmCnt</code> en el selector. Guardar y ejecutar para comprobar su variación.</li></ol></div>
<h3>4.7. Insertar historial y habilitar registro de alarmas</h3><div class="step"><ol><li>En <b>ALARMAS</b> agregar <b>Alarm History Viewer / Visualizador histórico de alarmas</b> desde las herramientas de dibujo.</li><li>Configurar columnas de <b>fecha, hora, usuario, tipo de evento, tag, valor y comentario</b>, según opciones disponibles, y colocar controles de navegación del historial.</li><li>En <b>Project / Proyecto → Properties / Propiedades → Alarm Logger</b> buscar la habilitación del registrador. Activar la opción para iniciar el registro al arrancar el proyecto, si está presente en la edición.</li><li>Definir carpeta del historial en un lugar con permisos de escritura para el usuario Windows, y una política de conservación razonable (por ejemplo 30 días en laboratorio). No usar una ubicación protegida del sistema.</li><li>Con el proceso en marcha, activar y normalizar una alarma, reconocerla con operador y consultar el historial. Verificar que aparecen los eventos de activación, reconocimiento y normalización.</li><li>Cerrar y volver a abrir el proyecto para comprobar la persistencia del historial, cuando el registrador esté habilitado. Guardar evidencia de la configuración y de los eventos.</li></ol></div><div class="box"><b>Alcance:</b> el <em>Alarm History Viewer</em> y el <em>Alarm Logger</em> son funciones de registro de eventos. La evaluación se limita a las funciones nativas de visualización y registro de eventos.</div>
<h3>4.8. Validación de seguridad y comportamiento del proceso</h3><div class="step"><ol><li>Con sesión <strong>visor</strong>, observa el nivel, <code>Aviso_NivelBajo</code> y <code>Bloqueo_NivelAlto</code> y comprueba que el reconocimiento y la ventana administrativa estén protegidos.</li><li>Con <strong>operador</strong>, reconoce una alarma real y verifica que esa acción <em>no borra</em> el bloqueo que mantiene el PLC por nivel alto. Confirma que no accede a ADMINISTRACIÓN.</li><li>Con <strong>administrador</strong>, entra a ADMINISTRACIÓN y muestra las funciones autorizadas. Cierra sesión y verifica pérdida de permisos sin reiniciar el SCADA.</li><li>Ensayo de proceso: parte con 2 V y bomba detenida, pulsa Marcha y simula nivel 50 %; pulsa Parada; vuelve a Marcha y eleva a 9 V: bomba detenida y bloqueo activo. Baja a 8,2 V: sigue bloqueada. Baja a 7,5 V: se libera bloqueo pero NO arranca hasta nueva pulsación Marcha. Baja a 1 V y observa aviso de nivel bajo.</li><li>En esta maqueta de laboratorio, desconecta brevemente <strong>solo la red de PC2</strong>, sin intervenir el PLC ni la señal analógica. Registra cómo informa Infilink la pérdida de calidad y cómo la HMI sigue supervisando directamente el PLC; restaura y confirma la actualización.</li></ol></div>
<h2 id="pruebas">5. Plan de ensayos y evidencias obligatorias</h2><table class="check"><tr><th>Prueba</th><th>Resultado esperado</th><th>Verificación</th></tr><tr><td>Continuidad Guía 3</td><td>PC2 sigue leyendo seis tags del PLC mediante KEPServerEX en PC1</td><td>☐</td></tr><tr><td>Marcha / parada</td><td>El pulsador físico modifica <code>Bomba_Marcha</code>; no el SCADA</td><td>☐</td></tr><tr><td>Aviso bajo</td><td>Con ≤15 % activa <code>Aviso_NivelBajo</code>; no impide marcha</td><td>☐</td></tr><tr><td>Bloqueo alto</td><td>Con ≥85 % activa <code>Bloqueo_NivelAlto</code> y detiene bomba</td><td>☐</td></tr><tr><td>Histéresis 85/80</td><td>A 82 % se conserva bloqueo; a ≤80 % se libera sin rearranque</td><td>☐</td></tr><tr><td>Historial</td><td>Registra las transiciones y el reconocimiento cuando se dispone de función nativa</td><td>☐</td></tr><tr><td>Visor</td><td>Lee proceso y alarmas, no reconoce ni accede a administración</td><td>☐</td></tr><tr><td>Operador</td><td>Reconoce alarmas, no accede a administración</td><td>☐</td></tr><tr><td>Administrador</td><td>Accede a ventana protegida</td><td>☐</td></tr><tr><td>Logout</td><td>Se pierden privilegios inmediatamente</td><td>☐</td></tr><tr><td>Desconexión de PC2</td><td>SCADA indica pérdida de comunicación; PLC y HMI conservan funcionamiento</td><td>☐</td></tr></table>
<h2 id="informe">6. Informe GII · Respuestas y evidencias</h2><p>Complete el informe con observaciones propias. <b>Las respuestas se mostrarán en azul oscuro</b> para diferenciarlas de las preguntas en pantalla y al imprimir. Este formulario <b>no califica ni corrige automáticamente</b> respuestas. El docente evalúa las evidencias y las pruebas reales.</p>
<div class="question"><label for="r1">6.1. Describa el recorrido de la información desde la entrada analógica del 06XA hasta la pantalla Infilink del PC2. ¿Qué función cumple KEPServerEX?</label><textarea class="answer" data-save="" id="r1"></textarea></div>
<div class="question"><label for="r2">6.2. ¿Por qué los umbrales de aviso bajo (15 %) y bloqueo alto (85 %, liberación a 80 %) cumplen funciones distintas?</label><textarea class="answer" data-save="" id="r2"></textarea></div>
<div class="question"><label for="r3">6.3. Explique la diferencia entre activar, reconocer y normalizar una alarma. Use un evento ocurrido en su prueba.</label><textarea class="answer" data-save="" id="r3"></textarea></div>
<div class="question"><label for="r4">6.4. Explique la diferencia entre autenticación y autorización. Identifique una operación que un usuario visor no pudo realizar.</label><textarea class="answer" data-save="" id="r4"></textarea></div>
<div class="question"><label for="r5">6.5. Indique las rutas de menú concretas que utilizó en Infilink v6.00.4-U para: crear usuarios, asignar un nivel a un botón, definir una alarma y activar el historial.</label><textarea class="answer" data-save="" id="r5"></textarea></div>
<div class="question"><label for="r6">6.6. ¿Qué ocurrió al interrumpir la comunicación entre PC2 y el sistema? Distinga pérdida de red y valor real de nivel cero.</label><textarea class="answer" data-save="" id="r6"></textarea></div>
<div class="question"><label for="r7">6.7. Conclusión técnica: ¿se cumplieron los objetivos? Indique dos dificultades concretas, la causa encontrada y su corrección.</label><textarea class="answer" data-save="" id="r7"></textarea></div>
<h3>6.8. Registro fotográfico del montaje y las pruebas</h3><p class="muted">Cargue capturas legibles. Las imágenes se guardan localmente con el avance. Por capacidad, se reducen antes de guardar. Cada imagen aparecerá en la impresión/PDF. No incluya contraseñas en las capturas.</p>
<div class="capture"><label for="img1">E1. Red LAN: parámetros y comunicación desde PC2</label><input accept="image/*" class="upload" id="img1" type="file"/><img alt="Evidencia de red LAN" hidden="" id="viewimg1"/><textarea class="answer short" data-save="" id="cap1" placeholder="Explique qué demuestra esta imagen."></textarea></div>
<div class="capture"><label for="img2">E2. Pantalla de proceso, estanque, valor analógico y bomba</label><input accept="image/*" class="upload" id="img2" type="file"/><img alt="Evidencia del proceso" hidden="" id="viewimg2"/><textarea class="answer short" data-save="" id="cap2" placeholder="Explique qué demuestra esta imagen."></textarea></div>
<div class="capture"><label for="img3">E3. Configuración de usuarios y niveles (sin contraseñas)</label><input accept="image/*" class="upload" id="img3" type="file"/><img alt="Evidencia de usuarios" hidden="" id="viewimg3"/><textarea class="answer short" data-save="" id="cap3" placeholder="Explique qué demuestra esta imagen."></textarea></div>
<div class="capture"><label for="img4">E4. Configuración de alarmas en tags</label><input accept="image/*" class="upload" id="img4" type="file"/><img alt="Configuración de alarmas" hidden="" id="viewimg4"/><textarea class="answer short" data-save="" id="cap4" placeholder="Explique qué demuestra esta imagen."></textarea></div>
<div class="capture"><label for="img5">E5. Alarmas activas e historial con eventos registrados</label><input accept="image/*" class="upload" id="img5" type="file"/><img alt="Alarmas e historial" hidden="" id="viewimg5"/><textarea class="answer short" data-save="" id="cap5" placeholder="Explique qué demuestra esta imagen."></textarea></div>
<div class="capture"><label for="img6">E6. Prueba de restricción de permisos y reconocimiento</label><input accept="image/*" class="upload" id="img6" type="file"/><img alt="Validación de permisos" hidden="" id="viewimg6"/><textarea class="answer short" data-save="" id="cap6" placeholder="Explique qué demuestra esta imagen."></textarea></div>
<h2 id="rubrica">7. Rúbrica de evaluación práctica · 100 puntos</h2><p>El docente asigna los puntos conforme al desempeño observado. Referencia: <b>logrado</b> = 100 % del criterio; <b>logro parcial</b> = 60 %; <b>insuficiente</b> = 20 %; <b>no demostrado</b> = 0 %. También puede aplicar puntuaciones intermedias justificadas. La conversión a nota se realizará según la escala institucional.</p><table><tr><th>Criterio observable</th><th>Máximo</th><th>Obtenido</th></tr><tr><td>Red LAN, lectura y visualización desde PC2</td><td>20</td><td><input class="rubinput" data-save="" id="nota1" type="text"/></td></tr><tr><td>Interfaz de proceso y uso correcto de tags</td><td>10</td><td><input class="rubinput" data-save="" id="nota2" type="text"/></td></tr><tr><td>Alarmas alta/baja y discreta; condiciones correctas</td><td>20</td><td><input class="rubinput" data-save="" id="nota3" type="text"/></td></tr><tr><td>Visualizador, reconocimiento e historial nativo</td><td>15</td><td><input class="rubinput" data-save="" id="nota4" type="text"/></td></tr><tr><td>Usuarios, niveles y bloqueo de acciones</td><td>25</td><td><input class="rubinput" data-save="" id="nota5" type="text"/></td></tr><tr><td>Pruebas documentadas, análisis y conclusiones</td><td>10</td><td><input class="rubinput" data-save="" id="nota6" type="text"/></td></tr><tr><th>Total</th><th>100</th><th><input class="rubinput" data-save="" id="total" type="text"/></th></tr></table>
<div class="question"><label for="docente">Observaciones del docente y retroalimentación</label><textarea class="answer" data-save="" id="docente"></textarea></div>
<div class="box"><strong>Relación con la Guía 3:</strong> el PLC y la HMI emplean los proyectos suministrados por el docente; KEPServerEX e Infilink son construidos y configurados por el estudiante. Esta evaluación extiende el proyecto Infilink con seguridad y alarmas, sin modificar la lógica del PLC ni solicitar nuevas direcciones. <a href="https://profepablopineda.github.io/MaterialInacap/Scada/Lab3_Ethernet/index.html" rel="noopener" target="_blank">Consultar los programas y la especificación original del montaje</a>.</div><h2>8. Referencias de consulta y notas sobre versión</h2><p>Se toma como base el manual de Infilink para procedimientos de <em>Project Properties → User List</em>, configuración de alarmas dentro de tags, visualizadores de alarmas y <em>Alarm Logger</em>. Algunas capturas y menús pertenecen a versiones previas; en <b>v6.00.4-U</b> la cinta de herramientas puede cambiar la ubicación y la denominación de los comandos. Por ello la actividad exige registrar la ruta efectivamente utilizada. Las opciones deben verificarse en la instalación disponible.</p><ul><li><a href="https://www.kep.com/manuals/99755_infilink32hmi.pdf">Manual KEP Infilink-HMI (PDF)</a>.</li><li><a href="https://kepinfilink.com/video-tutorials/">Tutoriales del fabricante (seguridad, alarmas y tendencias)</a>.</li><li><a href="https://kepinfilink.com/infilink-version-history/">Historial de versiones de Infilink</a>.</li></ul><footer>INACAP · Guía práctica GII no autocorregida · Control de nivel y supervisión SCADA · Las contraseñas y valores reales de las direcciones del PLC no deben incluirse en entregas públicas.</footer>
</main><script>
(()=>{'use strict';const KEY='gii_scada_nivel_v6_2026';const status=document.getElementById('status');const ids=['img1','img2','img3','img4','img5','img6'];let photos={};const fields=[...document.querySelectorAll('[data-save]')];function save(){try{const data={};for(const el of fields)data[el.id]=el.type==='checkbox'?el.checked:el.value;localStorage.setItem(KEY,JSON.stringify({data,photos,version:1,updated:new Date().toISOString()}));status.textContent='Avance guardado en este navegador';}catch(e){status.textContent='No se pudo guardar: espacio local insuficiente. Exporte respaldo JSON.';}}function restore(obj){if(!obj)return;for(const el of fields){const v=obj.data?.[el.id];if(v!==undefined){if(el.type==='checkbox')el.checked=!!v;else el.value=v;}}photos=obj.photos||{};for(const id of ids){const im=document.getElementById('view'+id);if(photos[id]){im.src=photos[id];im.hidden=false;}else{im.removeAttribute('src');im.hidden=true;}}}try{restore(JSON.parse(localStorage.getItem(KEY)||'null'));}catch(e){}let tick;fields.forEach(el=>el.addEventListener('input',()=>{clearTimeout(tick);tick=setTimeout(save,500);}));document.getElementById('save').onclick=save;document.getElementById('print').onclick=()=>{save();for(const el of document.querySelectorAll('textarea')){el.style.height='auto';el.style.height=el.scrollHeight+12+'px';}window.print();};ids.forEach(id=>document.getElementById(id).addEventListener('change',async ev=>{const file=ev.target.files[0];if(!file)return;try{const url=await new Promise((resolve,reject)=>{const r=new FileReader();r.onload=()=>resolve(r.result);r.onerror=reject;r.readAsDataURL(file);});const im=new Image();im.onload=()=>{const scale=Math.min(1,1200/Math.max(im.width,im.height));const can=document.createElement('canvas');can.width=Math.round(im.width*scale);can.height=Math.round(im.height*scale);can.getContext('2d').drawImage(im,0,0,can.width,can.height);photos[id]=can.toDataURL('image/jpeg',.7);const view=document.getElementById('view'+id);view.src=photos[id];view.hidden=false;save();};im.src=url;}catch(e){status.textContent='No fue posible procesar la imagen';}}));document.getElementById('export').onclick=()=>{save();const obj=localStorage.getItem(KEY);const blob=new Blob([obj||'{}'],{type:'application/json'});const a=document.createElement('a');a.href=URL.createObjectURL(blob);a.download='respaldo_GII_SCADA_nivel.json';a.click();setTimeout(()=>URL.revokeObjectURL(a.href),3000);};document.getElementById('importBtn').onclick=()=>document.getElementById('importFile').click();document.getElementById('importFile').onchange=async e=>{const f=e.target.files[0];if(!f)return;try{const obj=JSON.parse(await f.text());if(!obj.data||!obj.photos)throw new Error('formato');restore(obj);save();status.textContent='Respaldo importado correctamente';}catch(err){status.textContent='Archivo de respaldo inválido';}};
})();
</script></body></html>
